  {9977026f-9d7d-4ad0-a2e6-b756c27f2420}, !- Handle
  U 0.83 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {e511e9fa-5652-45a3-865f-a047bfce2f85}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e511e9fa-5652-45a3-865f-a047bfce2f85}, !- Handle
  U 0.83 SHGC 0.25 Simple Glazing,        !- Name
  4.71295857312419,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cbb1fa5f-a2a5-4a22-abff-9ed027001d84}, !- Handle
  {9977026f-9d7d-4ad0-a2e6-b756c27f2420}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f783400e-84a4-40f2-a33e-f6665e5c7e80}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {b6882c4a-090d-408e-9e1d-431b34b03201}; !- Layer 1

OS:Material:NoMass,
  {b6882c4a-090d-408e-9e1d-431b34b03201}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e27f6d3f-b0c8-43eb-a552-28ffebe786ff}, !- Handle
  {f783400e-84a4-40f2-a33e-f6665e5c7e80}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c29b593d-576f-404e-96e4-a6be0b053715}, !- Handle
  U 0.65 SHGC 0.35 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {bbe2f39e-aaf8-4c6f-8b1b-db6c4915d89b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bbe2f39e-aaf8-4c6f-8b1b-db6c4915d89b}, !- Handle
  U 0.65 SHGC 0.35 Simple Glazing,        !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {077b22da-fd0d-4591-950a-34d6834f3683}, !- Handle
  {c29b593d-576f-404e-96e4-a6be0b053715}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a4a5f31f-f66a-41a1-9815-3da6ff157569}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f14cdf7e-fbd3-4825-85a8-22b15146cab3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f14cdf7e-fbd3-4825-85a8-22b15146cab3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {5c1c9e88-d837-45df-ba08-f769124b8c09}, !- Handle
  {a4a5f31f-f66a-41a1-9815-3da6ff157569}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1015813d-eaea-45f1-9d66-7c4edd02fc71}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a4a5f31f-f66a-41a1-9815-3da6ff157569}, !- Fixed Window Construction Name
  {a4a5f31f-f66a-41a1-9815-3da6ff157569}, !- Operable Window Construction Name
  {8ea38cfe-8a45-48b5-8603-af7bfc6ef759}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8ea38cfe-8a45-48b5-8603-af7bfc6ef759}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6d38e324-23bb-405a-8e0a-8a638a9e9859}; !- Layer 1

OS:Material,
  {6d38e324-23bb-405a-8e0a-8a638a9e9859}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45674ec6-363b-4dba-9d35-df2406947891}, !- Handle
  {8ea38cfe-8a45-48b5-8603-af7bfc6ef759}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5bdcb43-99a2-4b69-a283-1894897f142f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6d38e324-23bb-405a-8e0a-8a638a9e9859}; !- Layer 1

OS:StandardsInformation:Construction,
  {a0397bf0-82da-4b44-a89f-c482d88fa910}, !- Handle
  {a5bdcb43-99a2-4b69-a283-1894897f142f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {be243321-b6f8-415a-88f8-0eac8a0ddcdc}, !- Handle
  90.1-2013 - MedOffice - Plenum - ASHRAE 169-2013-2A, !- Name
  {fafee218-ff95-4579-b269-6697a02055e4}, !- Default Exterior Surface Constructions Name
  {5f135827-8d3b-4cf4-9a11-230067af50b0}, !- Default Interior Surface Constructions Name
  {8a81d454-66bd-43e4-a9a3-91dce8a32d5d}, !- Default Ground Contact Surface Constructions Name
  {17690910-1790-4508-a8dd-1ff400a84895}, !- Default Exterior SubSurface Constructions Name
  {70c9c8bd-9ffd-427d-b0b8-235707cbb753}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fafee218-ff95-4579-b269-6697a02055e4}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f135827-8d3b-4cf4-9a11-230067af50b0}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a9ab386a-08f5-4d68-812b-fc8fc9afb255}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a9ab386a-08f5-4d68-812b-fc8fc9afb255}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {aa502017-0d5a-4291-9d9f-de7e74e77621}; !- Layer 1

OS:Material,
  {aa502017-0d5a-4291-9d9f-de7e74e77621}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4436b32c-9d1a-49e2-9dc1-3ba5ad7a8d51}, !- Handle
  {a9ab386a-08f5-4d68-812b-fc8fc9afb255}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8a81d454-66bd-43e4-a9a3-91dce8a32d5d}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17690910-1790-4508-a8dd-1ff400a84895}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {70c9c8bd-9ffd-427d-b0b8-235707cbb753}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Meter:Custom,
  {2765cc6f-1e36-4340-8c2d-6c8ff75914e4}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {a36fc408-1a1c-4f6c-8ea1-f1b9eec71bfd}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricEquipment:Definition,
  {11963d53-30ae-4dc8-9912-9080793805bb}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cdb36b00-aa19-42de-9d5e-774b63c7b1f1}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {11963d53-30ae-4dc8-9912-9080793805bb}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {5ca6ce19-1bbb-4fac-aee7-7163b3188eb8}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5ca6ce19-1bbb-4fac-aee7-7163b3188eb8}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {150b5576-a4c6-4fe8-8146-5186c421fd55}, !- Default Day Schedule Name
  {a0e1bdce-af5a-47cb-8f1e-29085e435292}, !- Summer Design Day Schedule Name
  {84d845e5-fb23-4f53-9323-6d31c9b6dacb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {150b5576-a4c6-4fe8-8146-5186c421fd55}, !- Handle
  Schedule Day 19,                        !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {feceb621-51d1-4a09-a8eb-7c321f36ebf5}, !- Handle
  Schedule Rule 18,                       !- Name
  {5ca6ce19-1bbb-4fac-aee7-7163b3188eb8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d68c7e79-0cdd-4240-a71d-33480857ddc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d68c7e79-0cdd-4240-a71d-33480857ddc9}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {456bab4a-5473-405c-b87a-2fb553b2b560}, !- Handle
  Schedule Rule 19,                       !- Name
  {5ca6ce19-1bbb-4fac-aee7-7163b3188eb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a1b288f-2878-4ba8-bb44-ebed81d67d96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a1b288f-2878-4ba8-bb44-ebed81d67d96}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26fbfb1a-96ff-497a-acc2-b10dfbcc8c76}, !- Handle
  Schedule Rule 20,                       !- Name
  {5ca6ce19-1bbb-4fac-aee7-7163b3188eb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c794fa8a-be04-400e-a28d-f049c08ae1a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c794fa8a-be04-400e-a28d-f049c08ae1a0}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {b42a2139-b501-46ef-8dd1-4a9b6bd1d9b6}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {743cbd16-a454-401f-bd93-47e1202396bf}, !- Handle
  2 Elevator Fans,                        !- Name
  {b42a2139-b501-46ef-8dd1-4a9b6bd1d9b6}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {e3bb9251-54e0-4869-98a9-af4f28bfeb64}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e3bb9251-54e0-4869-98a9-af4f28bfeb64}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {29611ee4-2877-4dcb-b181-ebdc130c9808}, !- Default Day Schedule Name
  {4011892f-03c6-4299-8922-642d570e8d75}, !- Summer Design Day Schedule Name
  {8c7d19f6-ec25-4fa2-8cb0-28b2580e08f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29611ee4-2877-4dcb-b181-ebdc130c9808}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e13323a1-230a-4fb4-9a43-f68a52c5cb43}, !- Handle
  Schedule Rule 21,                       !- Name
  {e3bb9251-54e0-4869-98a9-af4f28bfeb64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58443f71-8ef0-400a-a1a4-9c95e76da829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58443f71-8ef0-400a-a1a4-9c95e76da829}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {cf937489-4323-4c38-82a6-f51920203608}, !- Handle
  Schedule Rule 22,                       !- Name
  {e3bb9251-54e0-4869-98a9-af4f28bfeb64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41c45b2d-9df3-44d6-8909-a59fe0bb2341}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41c45b2d-9df3-44d6-8909-a59fe0bb2341}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {ce7beeac-e369-4dde-b2c0-dc07625358ea}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d9186ffa-a4ca-4139-a3ce-20ead35cd387}, !- Handle
  2 Elevator Lights,                      !- Name
  {ce7beeac-e369-4dde-b2c0-dc07625358ea}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {e3bb9251-54e0-4869-98a9-af4f28bfeb64}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b012e809-a689-4725-aee2-1fee6e516eef}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Schedule Type Limits Name
  {40d6ed6e-6f8f-448d-b345-9759e5e7812d}, !- Default Day Schedule Name
  {bf267b2e-bdfe-4e69-afe5-506b82ee0213}, !- Summer Design Day Schedule Name
  {f9e8e44b-728f-41dc-ad17-2eb269d5534a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40d6ed6e-6f8f-448d-b345-9759e5e7812d}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db56817a-0249-4b7b-9a26-82040220d9c2}, !- Handle
  Schedule Rule 23,                       !- Name
  {b012e809-a689-4725-aee2-1fee6e516eef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ab84b3e-1543-4dff-ad9e-b4c56993bc92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ab84b3e-1543-4dff-ad9e-b4c56993bc92}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {36892d38-4adc-402b-aeb7-9d0130438c02}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a7eb0297-18e3-4784-a74b-4def596e1a1a}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {36892d38-4adc-402b-aeb7-9d0130438c02}; !- Layer 1

OS:InternalMass:Definition,
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {a7eb0297-18e3-4784-a74b-4def596e1a1a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ff029b9c-34e1-4bdd-8f73-2084d8a4a9ec}, !- Handle
  Core_mid Mass,                          !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4039a686-f2e9-4fd9-8b98-18086c59b981}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a5e8086-39dc-45b5-b981-004e97efe716}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d32cc5c1-bae3-4b21-a05b-060181c9e36c}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {453a9725-3a76-4657-bc72-1d588c7d00be}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10966ea7-b4e6-4006-8ab1-3dcf9a4da38f}, !- Handle
  Core_top Mass,                          !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7691a07d-fbc1-48f1-b1d4-d25d4127c79b}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e866e84-6a94-4a36-940c-0988f7010b70}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd37de97-139f-4f93-b7df-8c4a764573be}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62f72d40-f6a9-4ba1-ba07-eb4473021159}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c5ad069-57af-4fdc-ad3a-740197968bbb}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4c04d79-dec5-4c8f-b5cc-b09998dd11d2}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2933d762-5c0d-49a4-8ca2-dff239bac926}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc965f15-8ec2-4c71-92f2-1cd3d035f108}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c85b9522-bb0a-40e7-a19d-c7489b9c1416}, !- Handle
  Core_bottom Mass,                       !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb75d44a-8d57-4ce4-9e2b-95922035e83c}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52221a3c-7071-4025-b32b-2ffed28f9e74}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1ec0c2b-ff6d-4085-bf2e-8e4a1b83886d}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {819a3308-b733-409e-a882-6a89a3b1790f}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Handle
  Service Water Heating Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {043e6aa8-d402-4867-9105-a1eb80cc4878}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {470d4ad1-aa81-4bf5-b687-f45c08b3af00}, !- Plant Side Inlet Node Name
  {0ac887a4-f6d8-4acf-ae63-0f9c826d7467}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1fca063b-4e86-456d-afc8-c81e78047f2c}, !- Demand Side Inlet Node Name
  {2e64f12d-6cd4-43a7-9b4b-9b2bb2341ab6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {053defa3-0d78-45f9-b5ac-da070109e613}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Demand Mixer Name
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Demand Splitter Name
  {534a066b-6ce3-4404-863b-702defc9328f}, !- Supply Mixer Name
  {d60c34d6-8c81-4d2e-b089-b70dfbc56f2c}; !- Supply Splitter Name

OS:Node,
  {aa4f54f9-62e6-44a0-9414-8a80ebee90fb}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {470d4ad1-aa81-4bf5-b687-f45c08b3af00}, !- Inlet Port
  {421406d8-9e4b-44e0-8a23-ee11acf9e6a1}; !- Outlet Port

OS:Node,
  {043e6aa8-d402-4867-9105-a1eb80cc4878}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {61c4e8a0-2318-4d8f-8054-96b068a0cd05}, !- Inlet Port
  {0ac887a4-f6d8-4acf-ae63-0f9c826d7467}; !- Outlet Port

OS:Node,
  {7fb6ca47-6fcb-419f-89c4-e501addc86ed}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {af923427-c8c9-44d6-8884-54e818fd2089}, !- Inlet Port
  {1c4731cf-3425-4a0b-ade8-59054a135931}; !- Outlet Port

OS:Connector:Mixer,
  {534a066b-6ce3-4404-863b-702defc9328f}, !- Handle
  Connector Mixer 1,                      !- Name
  {98eee3ff-f4ef-4101-b15e-9ffcd0574bdf}, !- Outlet Branch Name
  {71e7f219-9a67-4cd3-997d-223195eb52a7}, !- Inlet Branch Name 1
  {6913b3cc-2d23-4293-8801-078e24f22b50}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d60c34d6-8c81-4d2e-b089-b70dfbc56f2c}, !- Handle
  Connector Splitter 1,                   !- Name
  {1a7a92f9-04da-4313-a980-42c0e6eba70d}, !- Inlet Branch Name
  {af923427-c8c9-44d6-8884-54e818fd2089}, !- Outlet Branch Name 1
  {48d3c8ce-f85b-4705-9b1e-078421edf7d1}; !- Outlet Branch Name 2

OS:Connection,
  {470d4ad1-aa81-4bf5-b687-f45c08b3af00}, !- Handle
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Source Object
  14,                                     !- Outlet Port
  {aa4f54f9-62e6-44a0-9414-8a80ebee90fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af923427-c8c9-44d6-8884-54e818fd2089}, !- Handle
  {d60c34d6-8c81-4d2e-b089-b70dfbc56f2c}, !- Source Object
  3,                                      !- Outlet Port
  {7fb6ca47-6fcb-419f-89c4-e501addc86ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac887a4-f6d8-4acf-ae63-0f9c826d7467}, !- Handle
  {043e6aa8-d402-4867-9105-a1eb80cc4878}, !- Source Object
  3,                                      !- Outlet Port
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6ec519f0-21cb-4105-9dc6-58dea0621628}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1fca063b-4e86-456d-afc8-c81e78047f2c}, !- Inlet Port
  {552ed674-dbd0-4fec-806b-2855bdefcb08}; !- Outlet Port

OS:Node,
  {bff8454c-a27c-4f1d-a0f8-70ad36e00cec}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {112729f5-3e61-43a2-b66c-5ba2bfb08a3e}, !- Inlet Port
  {2e64f12d-6cd4-43a7-9b4b-9b2bb2341ab6}; !- Outlet Port

OS:Node,
  {87b35ee1-e4e4-43cb-b0ed-90147621491f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {075c18c8-5db9-47d4-ae26-22414750aa5d}, !- Inlet Port
  {ceef737d-9bb9-4f90-98ce-a4641e963e99}; !- Outlet Port

OS:Connector:Mixer,
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Handle
  Connector Mixer 2,                      !- Name
  {4ede3143-4fad-4dd8-a30e-9bc6b8f88f86}, !- Outlet Branch Name
  {2d285537-9f40-47c3-9ecb-65ef182982c7}, !- Inlet Branch Name 1
  {7bd3c511-4856-4f55-ab9d-ada01b478bf6}, !- Inlet Branch Name 2
  {0366d8f7-ec01-49f4-ae18-13fbc13a716e}, !- Inlet Branch Name 3
  {bfa5c08c-c392-4364-a5c4-d6316458820c}, !- Inlet Branch Name 4
  {e0573c56-0dcc-4784-b1be-e63dd4b5c963}, !- Inlet Branch Name 5
  {74b966df-d953-448e-b2d5-ecfb98e31ec5}, !- Inlet Branch Name 6
  {05df3b63-6894-4942-8687-b6235221ca49}, !- Inlet Branch Name 7
  {565415dc-8d85-4072-b9be-48fc1d14b657}, !- Inlet Branch Name 8
  {6d07733a-1101-419f-87c6-4c7b82eb7376}, !- Inlet Branch Name 9
  {19a43b9f-75ad-4908-8060-1b7a2bbcd294}, !- Inlet Branch Name 10
  {79905ed0-780c-4242-8fa5-13f68d42cbfb}, !- Inlet Branch Name 11
  {be27b8a5-faf6-4a67-84aa-c8f552e2a10c}, !- Inlet Branch Name 12
  {54741771-1b5b-4468-916b-0d619da539c8}, !- Inlet Branch Name 13
  {86d9d546-5fc3-42ca-af3d-13b59a3e7096}, !- Inlet Branch Name 14
  {c310d7f2-71a6-4034-95c5-dcf17fcdd8da}, !- Inlet Branch Name 15
  {338b6fd5-c247-4f17-b7f1-4c30be7fa9c9}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Handle
  Connector Splitter 2,                   !- Name
  {552ed674-dbd0-4fec-806b-2855bdefcb08}, !- Inlet Branch Name
  {075c18c8-5db9-47d4-ae26-22414750aa5d}, !- Outlet Branch Name 1
  {58bceae2-439b-49a6-b2b9-fc454b74681a}, !- Outlet Branch Name 2
  {876b8ce2-781f-4e5d-80bf-f394240fa3a7}, !- Outlet Branch Name 3
  {37a2c038-513b-4a92-b713-07d04be7467c}, !- Outlet Branch Name 4
  {5a553005-5f85-4588-ba9f-c064809657d9}, !- Outlet Branch Name 5
  {e1ab5b88-387d-42b0-949d-245de50a72a5}, !- Outlet Branch Name 6
  {5ae84869-23d3-4922-8c0c-5317ae5d6e20}, !- Outlet Branch Name 7
  {4461ef57-f2fb-475b-a435-6283c0ff5269}, !- Outlet Branch Name 8
  {20d0089c-7d20-4b82-b650-4bde00a89765}, !- Outlet Branch Name 9
  {25d3c1eb-f3ff-4deb-84d1-f0617d95392a}, !- Outlet Branch Name 10
  {a8f71361-1f18-4c8c-90bf-02335ed85311}, !- Outlet Branch Name 11
  {a45e5c67-5b07-4a83-8942-38be65daa8b5}, !- Outlet Branch Name 12
  {c028cbcd-8ea4-4c57-9abd-cfbe4d5276e0}, !- Outlet Branch Name 13
  {fb548aa8-0908-424c-ab39-2ed6b89a81e7}, !- Outlet Branch Name 14
  {f13a9625-225f-4307-9d15-fddb897366e7}, !- Outlet Branch Name 15
  {dbdaaf90-447f-4982-9071-962c0e9e412c}; !- Outlet Branch Name 16

OS:Connection,
  {1fca063b-4e86-456d-afc8-c81e78047f2c}, !- Handle
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Source Object
  17,                                     !- Outlet Port
  {6ec519f0-21cb-4105-9dc6-58dea0621628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552ed674-dbd0-4fec-806b-2855bdefcb08}, !- Handle
  {6ec519f0-21cb-4105-9dc6-58dea0621628}, !- Source Object
  3,                                      !- Outlet Port
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075c18c8-5db9-47d4-ae26-22414750aa5d}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  3,                                      !- Outlet Port
  {87b35ee1-e4e4-43cb-b0ed-90147621491f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e64f12d-6cd4-43a7-9b4b-9b2bb2341ab6}, !- Handle
  {bff8454c-a27c-4f1d-a0f8-70ad36e00cec}, !- Source Object
  3,                                      !- Outlet Port
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2926d94e-0006-4c02-8df4-f411ad33f46e}, !- Handle
  {320d3135-7c4c-476b-9354-91c607cf5652}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {053defa3-0d78-45f9-b5ac-da070109e613}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {1ff0e283-f54e-47b2-8319-d07554421fbe}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  {6fb679a7-8a01-4bb0-960d-b5abe060ceb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb679a7-8a01-4bb0-960d-b5abe060ceb7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bc66bc49-8f32-4b53-87fe-16063eded9ff}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1ff0e283-f54e-47b2-8319-d07554421fbe}, !- Schedule Name
  {043e6aa8-d402-4867-9105-a1eb80cc4878}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f02aacba-7f94-4679-88c6-ad705466d2fd}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {421406d8-9e4b-44e0-8a23-ee11acf9e6a1}, !- Inlet Node Name
  {1edb2f43-df30-4fac-b764-3b30152fe45a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.755102040816326,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {149bc35b-4ad1-4761-9ea5-43cdb8a6204d}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {1edb2f43-df30-4fac-b764-3b30152fe45a}, !- Inlet Port
  {1a7a92f9-04da-4313-a980-42c0e6eba70d}; !- Outlet Port

OS:Connection,
  {421406d8-9e4b-44e0-8a23-ee11acf9e6a1}, !- Handle
  {aa4f54f9-62e6-44a0-9414-8a80ebee90fb}, !- Source Object
  3,                                      !- Outlet Port
  {f02aacba-7f94-4679-88c6-ad705466d2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1edb2f43-df30-4fac-b764-3b30152fe45a}, !- Handle
  {f02aacba-7f94-4679-88c6-ad705466d2fd}, !- Source Object
  3,                                      !- Outlet Port
  {149bc35b-4ad1-4761-9ea5-43cdb8a6204d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a7a92f9-04da-4313-a980-42c0e6eba70d}, !- Handle
  {149bc35b-4ad1-4761-9ea5-43cdb8a6204d}, !- Source Object
  3,                                      !- Outlet Port
  {d60c34d6-8c81-4d2e-b089-b70dfbc56f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b14ec0c8-990c-4d49-b801-d1e5f5380d52}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {1ff0e283-f54e-47b2-8319-d07554421fbe}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2003.43021539038,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2003.43021539038,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {15b8bc33-3294-4989-972f-84276287b692}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1c4731cf-3425-4a0b-ade8-59054a135931}, !- Use Side Inlet Node Name
  {82ca24ae-8177-4122-88af-aea5f1cf0a38}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {2aa94f19-7802-4af6-8150-d23ec4775682}, !- Handle
  {b14ec0c8-990c-4d49-b801-d1e5f5380d52}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {92628b88-19da-47bc-9d87-e9d4755ba9cd}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {82ca24ae-8177-4122-88af-aea5f1cf0a38}, !- Inlet Port
  {71e7f219-9a67-4cd3-997d-223195eb52a7}; !- Outlet Port

OS:Connection,
  {1c4731cf-3425-4a0b-ade8-59054a135931}, !- Handle
  {7fb6ca47-6fcb-419f-89c4-e501addc86ed}, !- Source Object
  3,                                      !- Outlet Port
  {b14ec0c8-990c-4d49-b801-d1e5f5380d52}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {82ca24ae-8177-4122-88af-aea5f1cf0a38}, !- Handle
  {b14ec0c8-990c-4d49-b801-d1e5f5380d52}, !- Source Object
  32,                                     !- Outlet Port
  {92628b88-19da-47bc-9d87-e9d4755ba9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e7f219-9a67-4cd3-997d-223195eb52a7}, !- Handle
  {92628b88-19da-47bc-9d87-e9d4755ba9cd}, !- Source Object
  3,                                      !- Outlet Port
  {534a066b-6ce3-4404-863b-702defc9328f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf86d819-aaf8-4403-8b2c-30672319338e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c76cfdcb-85ce-49ca-8e98-115a620f47ec}, !- Inlet Node Name
  {c77739f5-e2ea-4451-8735-d5dc9c50bc85}; !- Outlet Node Name

OS:Node,
  {3a10be73-2d09-42f2-a6a8-da7b1972f3d8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {48d3c8ce-f85b-4705-9b1e-078421edf7d1}, !- Inlet Port
  {c76cfdcb-85ce-49ca-8e98-115a620f47ec}; !- Outlet Port

OS:Connection,
  {48d3c8ce-f85b-4705-9b1e-078421edf7d1}, !- Handle
  {d60c34d6-8c81-4d2e-b089-b70dfbc56f2c}, !- Source Object
  4,                                      !- Outlet Port
  {3a10be73-2d09-42f2-a6a8-da7b1972f3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0d0f736-d3f6-4b30-9b0c-0dfc947ab108}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c77739f5-e2ea-4451-8735-d5dc9c50bc85}, !- Inlet Port
  {6913b3cc-2d23-4293-8801-078e24f22b50}; !- Outlet Port

OS:Connection,
  {c76cfdcb-85ce-49ca-8e98-115a620f47ec}, !- Handle
  {3a10be73-2d09-42f2-a6a8-da7b1972f3d8}, !- Source Object
  3,                                      !- Outlet Port
  {bf86d819-aaf8-4403-8b2c-30672319338e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77739f5-e2ea-4451-8735-d5dc9c50bc85}, !- Handle
  {bf86d819-aaf8-4403-8b2c-30672319338e}, !- Source Object
  3,                                      !- Outlet Port
  {b0d0f736-d3f6-4b30-9b0c-0dfc947ab108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6913b3cc-2d23-4293-8801-078e24f22b50}, !- Handle
  {b0d0f736-d3f6-4b30-9b0c-0dfc947ab108}, !- Source Object
  3,                                      !- Outlet Port
  {534a066b-6ce3-4404-863b-702defc9328f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96a15fd0-206c-4194-8644-28cdd3b39874}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ceef737d-9bb9-4f90-98ce-a4641e963e99}, !- Inlet Node Name
  {00f63d81-41d9-4097-8e21-9a450f9858b8}; !- Outlet Node Name

OS:Node,
  {b0161a28-6b79-4f31-8eac-dfdd0cb6bde1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {00f63d81-41d9-4097-8e21-9a450f9858b8}, !- Inlet Port
  {2d285537-9f40-47c3-9ecb-65ef182982c7}; !- Outlet Port

OS:Connection,
  {ceef737d-9bb9-4f90-98ce-a4641e963e99}, !- Handle
  {87b35ee1-e4e4-43cb-b0ed-90147621491f}, !- Source Object
  3,                                      !- Outlet Port
  {96a15fd0-206c-4194-8644-28cdd3b39874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f63d81-41d9-4097-8e21-9a450f9858b8}, !- Handle
  {96a15fd0-206c-4194-8644-28cdd3b39874}, !- Source Object
  3,                                      !- Outlet Port
  {b0161a28-6b79-4f31-8eac-dfdd0cb6bde1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d285537-9f40-47c3-9ecb-65ef182982c7}, !- Handle
  {b0161a28-6b79-4f31-8eac-dfdd0cb6bde1}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b4688dd-571a-421f-a3cf-7bfff2334453}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {50a33daa-d99d-4832-94a0-9abfefef90d3}, !- Inlet Node Name
  {61c4e8a0-2318-4d8f-8054-96b068a0cd05}; !- Outlet Node Name

OS:Node,
  {cd716a8d-f5bd-47d9-967b-4032c2557dd0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {98eee3ff-f4ef-4101-b15e-9ffcd0574bdf}, !- Inlet Port
  {50a33daa-d99d-4832-94a0-9abfefef90d3}; !- Outlet Port

OS:Connection,
  {98eee3ff-f4ef-4101-b15e-9ffcd0574bdf}, !- Handle
  {534a066b-6ce3-4404-863b-702defc9328f}, !- Source Object
  2,                                      !- Outlet Port
  {cd716a8d-f5bd-47d9-967b-4032c2557dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a33daa-d99d-4832-94a0-9abfefef90d3}, !- Handle
  {cd716a8d-f5bd-47d9-967b-4032c2557dd0}, !- Source Object
  3,                                      !- Outlet Port
  {8b4688dd-571a-421f-a3cf-7bfff2334453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c4e8a0-2318-4d8f-8054-96b068a0cd05}, !- Handle
  {8b4688dd-571a-421f-a3cf-7bfff2334453}, !- Source Object
  3,                                      !- Outlet Port
  {043e6aa8-d402-4867-9105-a1eb80cc4878}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaa3f94d-9cbe-4272-9454-3353e97d7206}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a4867779-ac70-4816-938b-0ba7590a5201}, !- Inlet Node Name
  {112729f5-3e61-43a2-b66c-5ba2bfb08a3e}; !- Outlet Node Name

OS:Node,
  {4b53794e-1a85-4a7b-ae10-f0339c45f58f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4ede3143-4fad-4dd8-a30e-9bc6b8f88f86}, !- Inlet Port
  {a4867779-ac70-4816-938b-0ba7590a5201}; !- Outlet Port

OS:Connection,
  {4ede3143-4fad-4dd8-a30e-9bc6b8f88f86}, !- Handle
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Source Object
  2,                                      !- Outlet Port
  {4b53794e-1a85-4a7b-ae10-f0339c45f58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4867779-ac70-4816-938b-0ba7590a5201}, !- Handle
  {4b53794e-1a85-4a7b-ae10-f0339c45f58f}, !- Source Object
  3,                                      !- Outlet Port
  {eaa3f94d-9cbe-4272-9454-3353e97d7206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112729f5-3e61-43a2-b66c-5ba2bfb08a3e}, !- Handle
  {eaa3f94d-9cbe-4272-9454-3353e97d7206}, !- Source Object
  3,                                      !- Outlet Port
  {bff8454c-a27c-4f1d-a0f8-70ad36e00cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {349a11b2-5079-4049-a037-ce47cc33a4fc}, !- Default Day Schedule Name
  {3fee23e9-dc1f-453e-af8a-8e8a37042211}, !- Summer Design Day Schedule Name
  {f77a4115-7a2e-400c-8bae-402036eee55c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {349a11b2-5079-4049-a037-ce47cc33a4fc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {3fee23e9-dc1f-453e-af8a-8e8a37042211}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {d692499c-f3a2-44e4-8585-437feab3178e}, !- Handle
  Schedule Rule 24,                       !- Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a7a550e-f981-4f8e-8f3b-6646047cb386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a7a550e-f981-4f8e-8f3b-6646047cb386}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {f77a4115-7a2e-400c-8bae-402036eee55c}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {9f526d41-8050-4e2d-a595-50729925bf4d}, !- Handle
  Schedule Rule 25,                       !- Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {625661b4-ec42-40a7-b603-e4c7f3f9119f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {625661b4-ec42-40a7-b603-e4c7f3f9119f}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {154595d5-eb6e-4d87-b5a8-07f3464f7fe5}, !- Handle
  Core_bottom 0.17gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {06541c99-0390-4bf2-a2a4-61c548a2ae2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06541c99-0390-4bf2-a2a4-61c548a2ae2e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {ea21319a-2d9a-4483-ad55-46ac7efc6f55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea21319a-2d9a-4483-ad55-46ac7efc6f55}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  {738b5829-c0ce-47b8-ab72-8d3cb9754bfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {738b5829-c0ce-47b8-ab72-8d3cb9754bfd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f25ac180-cb2a-4201-a5b0-a78e8660daf1}, !- Handle
  Core_bottom Service Water Use 0.17gpm 140F, !- Name
  {154595d5-eb6e-4d87-b5a8-07f3464f7fe5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c367c84a-e678-47af-87d0-79b28345e51e}, !- Handle
  Core_bottom WUC 0.17gpm 140F,           !- Name
  {d7872c0c-53da-4514-baa7-933e02ee53cd}, !- Inlet Node Name
  {b2a03620-e66f-40f9-8388-69f6927460f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f25ac180-cb2a-4201-a5b0-a78e8660daf1}; !- Water Use Equipment Name 1

OS:Node,
  {b08c77a7-0db5-4733-9c9d-f8fcac30f874}, !- Handle
  Core_bottom WUC 0.17gpm 140F Inlet Water Node, !- Name
  {58bceae2-439b-49a6-b2b9-fc454b74681a}, !- Inlet Port
  {d7872c0c-53da-4514-baa7-933e02ee53cd}; !- Outlet Port

OS:Connection,
  {58bceae2-439b-49a6-b2b9-fc454b74681a}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  4,                                      !- Outlet Port
  {b08c77a7-0db5-4733-9c9d-f8fcac30f874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30af0ec1-47ca-4466-ac2d-91315455ac10}, !- Handle
  Core_bottom WUC 0.17gpm 140F Outlet Water Node, !- Name
  {b2a03620-e66f-40f9-8388-69f6927460f2}, !- Inlet Port
  {7bd3c511-4856-4f55-ab9d-ada01b478bf6}; !- Outlet Port

OS:Connection,
  {d7872c0c-53da-4514-baa7-933e02ee53cd}, !- Handle
  {b08c77a7-0db5-4733-9c9d-f8fcac30f874}, !- Source Object
  3,                                      !- Outlet Port
  {c367c84a-e678-47af-87d0-79b28345e51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a03620-e66f-40f9-8388-69f6927460f2}, !- Handle
  {c367c84a-e678-47af-87d0-79b28345e51e}, !- Source Object
  3,                                      !- Outlet Port
  {30af0ec1-47ca-4466-ac2d-91315455ac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd3c511-4856-4f55-ab9d-ada01b478bf6}, !- Handle
  {30af0ec1-47ca-4466-ac2d-91315455ac10}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c0c657e9-562c-4316-bd4f-b0325fdedf84}, !- Handle
  Core_mid 0.17gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aad7db5f-123e-4325-b3c3-dc8c929d564f}, !- Handle
  Core_mid Service Water Use 0.17gpm 140F, !- Name
  {c0c657e9-562c-4316-bd4f-b0325fdedf84}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e4cf51fb-337c-43e3-96ef-eb64c235f942}, !- Handle
  Core_mid WUC 0.17gpm 140F,              !- Name
  {ccd32816-92b9-49a0-97da-409c434066a0}, !- Inlet Node Name
  {d005852d-45f3-4dd9-9005-16405cc351dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aad7db5f-123e-4325-b3c3-dc8c929d564f}; !- Water Use Equipment Name 1

OS:Node,
  {a195636a-f9e5-4b24-ba9e-5fa60a3525e5}, !- Handle
  Core_mid WUC 0.17gpm 140F Inlet Water Node, !- Name
  {876b8ce2-781f-4e5d-80bf-f394240fa3a7}, !- Inlet Port
  {ccd32816-92b9-49a0-97da-409c434066a0}; !- Outlet Port

OS:Connection,
  {876b8ce2-781f-4e5d-80bf-f394240fa3a7}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  5,                                      !- Outlet Port
  {a195636a-f9e5-4b24-ba9e-5fa60a3525e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d57aaef6-2f28-4ba5-b9c8-0806fbb94163}, !- Handle
  Core_mid WUC 0.17gpm 140F Outlet Water Node, !- Name
  {d005852d-45f3-4dd9-9005-16405cc351dc}, !- Inlet Port
  {0366d8f7-ec01-49f4-ae18-13fbc13a716e}; !- Outlet Port

OS:Connection,
  {ccd32816-92b9-49a0-97da-409c434066a0}, !- Handle
  {a195636a-f9e5-4b24-ba9e-5fa60a3525e5}, !- Source Object
  3,                                      !- Outlet Port
  {e4cf51fb-337c-43e3-96ef-eb64c235f942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d005852d-45f3-4dd9-9005-16405cc351dc}, !- Handle
  {e4cf51fb-337c-43e3-96ef-eb64c235f942}, !- Source Object
  3,                                      !- Outlet Port
  {d57aaef6-2f28-4ba5-b9c8-0806fbb94163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0366d8f7-ec01-49f4-ae18-13fbc13a716e}, !- Handle
  {d57aaef6-2f28-4ba5-b9c8-0806fbb94163}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ae6d713a-742b-4b51-98f6-73c3a002c61b}, !- Handle
  Core_top 0.17gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {20f85029-2077-4879-bdb1-e593a68e01a4}, !- Handle
  Core_top Service Water Use 0.17gpm 140F, !- Name
  {ae6d713a-742b-4b51-98f6-73c3a002c61b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {25efd535-2b8f-44fa-9b52-cf96e6bf86a8}, !- Handle
  Core_top WUC 0.17gpm 140F,              !- Name
  {e53db942-1b6a-441f-9cff-32f4fc25541d}, !- Inlet Node Name
  {567c9cb5-819d-4df9-853b-cb8e1c3dee44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20f85029-2077-4879-bdb1-e593a68e01a4}; !- Water Use Equipment Name 1

OS:Node,
  {36ee3ea9-d257-4631-a3f0-ae7bd3c24199}, !- Handle
  Core_top WUC 0.17gpm 140F Inlet Water Node, !- Name
  {37a2c038-513b-4a92-b713-07d04be7467c}, !- Inlet Port
  {e53db942-1b6a-441f-9cff-32f4fc25541d}; !- Outlet Port

OS:Connection,
  {37a2c038-513b-4a92-b713-07d04be7467c}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  6,                                      !- Outlet Port
  {36ee3ea9-d257-4631-a3f0-ae7bd3c24199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {051138c6-adc2-4e09-b110-2ad1dbc6459a}, !- Handle
  Core_top WUC 0.17gpm 140F Outlet Water Node, !- Name
  {567c9cb5-819d-4df9-853b-cb8e1c3dee44}, !- Inlet Port
  {bfa5c08c-c392-4364-a5c4-d6316458820c}; !- Outlet Port

OS:Connection,
  {e53db942-1b6a-441f-9cff-32f4fc25541d}, !- Handle
  {36ee3ea9-d257-4631-a3f0-ae7bd3c24199}, !- Source Object
  3,                                      !- Outlet Port
  {25efd535-2b8f-44fa-9b52-cf96e6bf86a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567c9cb5-819d-4df9-853b-cb8e1c3dee44}, !- Handle
  {25efd535-2b8f-44fa-9b52-cf96e6bf86a8}, !- Source Object
  3,                                      !- Outlet Port
  {051138c6-adc2-4e09-b110-2ad1dbc6459a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa5c08c-c392-4364-a5c4-d6316458820c}, !- Handle
  {051138c6-adc2-4e09-b110-2ad1dbc6459a}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c40639f7-62f8-4187-a52c-913e00891658}, !- Handle
  Perimeter_bot_ZN_1 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a5fc34ad-6413-43fb-8dce-735176dfe6bc}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm 140F, !- Name
  {c40639f7-62f8-4187-a52c-913e00891658}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca268fdd-ca31-4ba2-919d-abb5cf61c4c3}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.04gpm 140F,    !- Name
  {85a989c6-2108-430f-85cb-0b10a246dbfd}, !- Inlet Node Name
  {af9c5bba-022b-4213-8aca-b282dd8fe91f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5fc34ad-6413-43fb-8dce-735176dfe6bc}; !- Water Use Equipment Name 1

OS:Node,
  {01520b15-3840-4351-be21-ff86176afe28}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {5a553005-5f85-4588-ba9f-c064809657d9}, !- Inlet Port
  {85a989c6-2108-430f-85cb-0b10a246dbfd}; !- Outlet Port

OS:Connection,
  {5a553005-5f85-4588-ba9f-c064809657d9}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  7,                                      !- Outlet Port
  {01520b15-3840-4351-be21-ff86176afe28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdeea975-438d-437b-b790-5ae8c7288301}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {af9c5bba-022b-4213-8aca-b282dd8fe91f}, !- Inlet Port
  {e0573c56-0dcc-4784-b1be-e63dd4b5c963}; !- Outlet Port

OS:Connection,
  {85a989c6-2108-430f-85cb-0b10a246dbfd}, !- Handle
  {01520b15-3840-4351-be21-ff86176afe28}, !- Source Object
  3,                                      !- Outlet Port
  {ca268fdd-ca31-4ba2-919d-abb5cf61c4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9c5bba-022b-4213-8aca-b282dd8fe91f}, !- Handle
  {ca268fdd-ca31-4ba2-919d-abb5cf61c4c3}, !- Source Object
  3,                                      !- Outlet Port
  {bdeea975-438d-437b-b790-5ae8c7288301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0573c56-0dcc-4784-b1be-e63dd4b5c963}, !- Handle
  {bdeea975-438d-437b-b790-5ae8c7288301}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9732fbe6-76a2-4421-a290-84ffd41ae4d4}, !- Handle
  Perimeter_bot_ZN_2 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8f0209b5-b26c-422e-af4c-09e9b2f52164}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm 140F, !- Name
  {9732fbe6-76a2-4421-a290-84ffd41ae4d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d87f3056-40a6-4b2d-bfd6-36b8321f6420}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.02gpm 140F,    !- Name
  {2b1ef5b2-1441-4e9a-b069-1bdf5e8ae489}, !- Inlet Node Name
  {aaff67dd-a448-4c5e-8918-e5b4d2c89561}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f0209b5-b26c-422e-af4c-09e9b2f52164}; !- Water Use Equipment Name 1

OS:Node,
  {8bcbeaab-1ea7-4527-ab63-38f99ba400fe}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {e1ab5b88-387d-42b0-949d-245de50a72a5}, !- Inlet Port
  {2b1ef5b2-1441-4e9a-b069-1bdf5e8ae489}; !- Outlet Port

OS:Connection,
  {e1ab5b88-387d-42b0-949d-245de50a72a5}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  8,                                      !- Outlet Port
  {8bcbeaab-1ea7-4527-ab63-38f99ba400fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebe4c574-b3e5-42d1-a0bc-0c53d9ca3de1}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {aaff67dd-a448-4c5e-8918-e5b4d2c89561}, !- Inlet Port
  {74b966df-d953-448e-b2d5-ecfb98e31ec5}; !- Outlet Port

OS:Connection,
  {2b1ef5b2-1441-4e9a-b069-1bdf5e8ae489}, !- Handle
  {8bcbeaab-1ea7-4527-ab63-38f99ba400fe}, !- Source Object
  3,                                      !- Outlet Port
  {d87f3056-40a6-4b2d-bfd6-36b8321f6420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaff67dd-a448-4c5e-8918-e5b4d2c89561}, !- Handle
  {d87f3056-40a6-4b2d-bfd6-36b8321f6420}, !- Source Object
  3,                                      !- Outlet Port
  {ebe4c574-b3e5-42d1-a0bc-0c53d9ca3de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b966df-d953-448e-b2d5-ecfb98e31ec5}, !- Handle
  {ebe4c574-b3e5-42d1-a0bc-0c53d9ca3de1}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {24db71f9-0683-4acc-b83a-64ff90523428}, !- Handle
  Perimeter_bot_ZN_3 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ceeab3e6-711e-4af0-9331-913430c3a6b9}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm 140F, !- Name
  {24db71f9-0683-4acc-b83a-64ff90523428}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7d310d78-144c-42af-8c6a-681aa4848a07}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.04gpm 140F,    !- Name
  {9bc8f77d-5f99-4253-84df-a4a4d44c4d02}, !- Inlet Node Name
  {aa3b1738-5f93-455c-b45b-9cad7c25e046}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ceeab3e6-711e-4af0-9331-913430c3a6b9}; !- Water Use Equipment Name 1

OS:Node,
  {f4565850-18fd-411b-8090-b857d633a201}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {5ae84869-23d3-4922-8c0c-5317ae5d6e20}, !- Inlet Port
  {9bc8f77d-5f99-4253-84df-a4a4d44c4d02}; !- Outlet Port

OS:Connection,
  {5ae84869-23d3-4922-8c0c-5317ae5d6e20}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  9,                                      !- Outlet Port
  {f4565850-18fd-411b-8090-b857d633a201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48eb67bd-ae57-4b2d-bbe6-9666276fc5bc}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {aa3b1738-5f93-455c-b45b-9cad7c25e046}, !- Inlet Port
  {05df3b63-6894-4942-8687-b6235221ca49}; !- Outlet Port

OS:Connection,
  {9bc8f77d-5f99-4253-84df-a4a4d44c4d02}, !- Handle
  {f4565850-18fd-411b-8090-b857d633a201}, !- Source Object
  3,                                      !- Outlet Port
  {7d310d78-144c-42af-8c6a-681aa4848a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3b1738-5f93-455c-b45b-9cad7c25e046}, !- Handle
  {7d310d78-144c-42af-8c6a-681aa4848a07}, !- Source Object
  3,                                      !- Outlet Port
  {48eb67bd-ae57-4b2d-bbe6-9666276fc5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05df3b63-6894-4942-8687-b6235221ca49}, !- Handle
  {48eb67bd-ae57-4b2d-bbe6-9666276fc5bc}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5018d8cd-0c6c-402a-b26f-fd939e7ab664}, !- Handle
  Perimeter_bot_ZN_4 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7220ec8c-536e-4c27-9c6a-da9c06a316ae}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm 140F, !- Name
  {5018d8cd-0c6c-402a-b26f-fd939e7ab664}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4f4b99eb-43bb-42a7-a435-42bbca726903}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.02gpm 140F,    !- Name
  {427a1ac8-bc1d-4bef-b133-65d6129ed993}, !- Inlet Node Name
  {2318c0f2-1eb0-4e1b-8595-b7186020edb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7220ec8c-536e-4c27-9c6a-da9c06a316ae}; !- Water Use Equipment Name 1

OS:Node,
  {5f2cbe6d-5ed9-4a99-b5a7-d75ff0867a49}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {4461ef57-f2fb-475b-a435-6283c0ff5269}, !- Inlet Port
  {427a1ac8-bc1d-4bef-b133-65d6129ed993}; !- Outlet Port

OS:Connection,
  {4461ef57-f2fb-475b-a435-6283c0ff5269}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  10,                                     !- Outlet Port
  {5f2cbe6d-5ed9-4a99-b5a7-d75ff0867a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ce0a2d2-d4df-4e01-8d50-90e4ee9fe2dd}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {2318c0f2-1eb0-4e1b-8595-b7186020edb0}, !- Inlet Port
  {565415dc-8d85-4072-b9be-48fc1d14b657}; !- Outlet Port

OS:Connection,
  {427a1ac8-bc1d-4bef-b133-65d6129ed993}, !- Handle
  {5f2cbe6d-5ed9-4a99-b5a7-d75ff0867a49}, !- Source Object
  3,                                      !- Outlet Port
  {4f4b99eb-43bb-42a7-a435-42bbca726903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2318c0f2-1eb0-4e1b-8595-b7186020edb0}, !- Handle
  {4f4b99eb-43bb-42a7-a435-42bbca726903}, !- Source Object
  3,                                      !- Outlet Port
  {1ce0a2d2-d4df-4e01-8d50-90e4ee9fe2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565415dc-8d85-4072-b9be-48fc1d14b657}, !- Handle
  {1ce0a2d2-d4df-4e01-8d50-90e4ee9fe2dd}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {95a74a94-e905-4d3b-96f4-2dfe74b7259e}, !- Handle
  Perimeter_mid_ZN_1 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {70f10416-823a-4c3b-b258-b17143861e5b}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm 140F, !- Name
  {95a74a94-e905-4d3b-96f4-2dfe74b7259e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9ee7ab08-b26c-4fbb-a797-abd45d969e6e}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.04gpm 140F,    !- Name
  {a5702c37-e92c-4285-a656-05bb16b1ed6b}, !- Inlet Node Name
  {ff491c17-c8f7-49cb-a549-62f4308935d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70f10416-823a-4c3b-b258-b17143861e5b}; !- Water Use Equipment Name 1

OS:Node,
  {30aa9ec5-61e4-4606-ab77-50b976fe3977}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {20d0089c-7d20-4b82-b650-4bde00a89765}, !- Inlet Port
  {a5702c37-e92c-4285-a656-05bb16b1ed6b}; !- Outlet Port

OS:Connection,
  {20d0089c-7d20-4b82-b650-4bde00a89765}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  11,                                     !- Outlet Port
  {30aa9ec5-61e4-4606-ab77-50b976fe3977}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22babe96-54e7-4a22-b400-7b74a669a074}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {ff491c17-c8f7-49cb-a549-62f4308935d5}, !- Inlet Port
  {6d07733a-1101-419f-87c6-4c7b82eb7376}; !- Outlet Port

OS:Connection,
  {a5702c37-e92c-4285-a656-05bb16b1ed6b}, !- Handle
  {30aa9ec5-61e4-4606-ab77-50b976fe3977}, !- Source Object
  3,                                      !- Outlet Port
  {9ee7ab08-b26c-4fbb-a797-abd45d969e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff491c17-c8f7-49cb-a549-62f4308935d5}, !- Handle
  {9ee7ab08-b26c-4fbb-a797-abd45d969e6e}, !- Source Object
  3,                                      !- Outlet Port
  {22babe96-54e7-4a22-b400-7b74a669a074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d07733a-1101-419f-87c6-4c7b82eb7376}, !- Handle
  {22babe96-54e7-4a22-b400-7b74a669a074}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ea5460ef-392d-40c5-a0f5-0c0d9635ce15}, !- Handle
  Perimeter_mid_ZN_2 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eafe38b9-0a62-4114-a9a5-c86d7c398bd3}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm 140F, !- Name
  {ea5460ef-392d-40c5-a0f5-0c0d9635ce15}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {365d7a6a-fdc3-4687-b84f-c5982debb5ed}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.02gpm 140F,    !- Name
  {4d8e4f23-cfd2-451b-a332-e2568798a720}, !- Inlet Node Name
  {f7eb949a-9862-4a98-89da-7ada6c432f4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eafe38b9-0a62-4114-a9a5-c86d7c398bd3}; !- Water Use Equipment Name 1

OS:Node,
  {bd0164db-1220-447a-9205-f3b0ca228833}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {25d3c1eb-f3ff-4deb-84d1-f0617d95392a}, !- Inlet Port
  {4d8e4f23-cfd2-451b-a332-e2568798a720}; !- Outlet Port

OS:Connection,
  {25d3c1eb-f3ff-4deb-84d1-f0617d95392a}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  12,                                     !- Outlet Port
  {bd0164db-1220-447a-9205-f3b0ca228833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {446a9a46-897d-4a59-9d6d-ddea29079fc4}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {f7eb949a-9862-4a98-89da-7ada6c432f4d}, !- Inlet Port
  {19a43b9f-75ad-4908-8060-1b7a2bbcd294}; !- Outlet Port

OS:Connection,
  {4d8e4f23-cfd2-451b-a332-e2568798a720}, !- Handle
  {bd0164db-1220-447a-9205-f3b0ca228833}, !- Source Object
  3,                                      !- Outlet Port
  {365d7a6a-fdc3-4687-b84f-c5982debb5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7eb949a-9862-4a98-89da-7ada6c432f4d}, !- Handle
  {365d7a6a-fdc3-4687-b84f-c5982debb5ed}, !- Source Object
  3,                                      !- Outlet Port
  {446a9a46-897d-4a59-9d6d-ddea29079fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a43b9f-75ad-4908-8060-1b7a2bbcd294}, !- Handle
  {446a9a46-897d-4a59-9d6d-ddea29079fc4}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4bf99de9-837a-414d-927e-20c96ad876c3}, !- Handle
  Perimeter_mid_ZN_3 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {28c2bf67-4cdd-4ca2-aaed-4a4d76ec3ab9}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm 140F, !- Name
  {4bf99de9-837a-414d-927e-20c96ad876c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {007808b7-48e9-4a7a-8f4d-37d56907921b}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.04gpm 140F,    !- Name
  {69804a24-5d45-4ff0-a20b-c784ef188fcd}, !- Inlet Node Name
  {099e7700-b33c-4624-8468-c9514cacb032}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28c2bf67-4cdd-4ca2-aaed-4a4d76ec3ab9}; !- Water Use Equipment Name 1

OS:Node,
  {af4bba4e-6d96-4f39-8b1f-c9e88f743d71}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {a8f71361-1f18-4c8c-90bf-02335ed85311}, !- Inlet Port
  {69804a24-5d45-4ff0-a20b-c784ef188fcd}; !- Outlet Port

OS:Connection,
  {a8f71361-1f18-4c8c-90bf-02335ed85311}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  13,                                     !- Outlet Port
  {af4bba4e-6d96-4f39-8b1f-c9e88f743d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7612c5b0-1f0f-4a7e-ba22-0151da141ab2}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {099e7700-b33c-4624-8468-c9514cacb032}, !- Inlet Port
  {79905ed0-780c-4242-8fa5-13f68d42cbfb}; !- Outlet Port

OS:Connection,
  {69804a24-5d45-4ff0-a20b-c784ef188fcd}, !- Handle
  {af4bba4e-6d96-4f39-8b1f-c9e88f743d71}, !- Source Object
  3,                                      !- Outlet Port
  {007808b7-48e9-4a7a-8f4d-37d56907921b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099e7700-b33c-4624-8468-c9514cacb032}, !- Handle
  {007808b7-48e9-4a7a-8f4d-37d56907921b}, !- Source Object
  3,                                      !- Outlet Port
  {7612c5b0-1f0f-4a7e-ba22-0151da141ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79905ed0-780c-4242-8fa5-13f68d42cbfb}, !- Handle
  {7612c5b0-1f0f-4a7e-ba22-0151da141ab2}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7b507424-ba7a-427d-9371-8766ebafc3f6}, !- Handle
  Perimeter_mid_ZN_4 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7db61f15-57b7-48aa-92a0-e3e244292532}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm 140F, !- Name
  {7b507424-ba7a-427d-9371-8766ebafc3f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5c73fee3-7bac-49e0-b039-520e2e7c4eab}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.02gpm 140F,    !- Name
  {5455ab99-144d-43d2-a20b-98ec8bec5942}, !- Inlet Node Name
  {4fba8f38-7121-45b4-8ce1-75a13283b0fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7db61f15-57b7-48aa-92a0-e3e244292532}; !- Water Use Equipment Name 1

OS:Node,
  {b4434813-c973-4825-a1d0-b5f5d12beade}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {a45e5c67-5b07-4a83-8942-38be65daa8b5}, !- Inlet Port
  {5455ab99-144d-43d2-a20b-98ec8bec5942}; !- Outlet Port

OS:Connection,
  {a45e5c67-5b07-4a83-8942-38be65daa8b5}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  14,                                     !- Outlet Port
  {b4434813-c973-4825-a1d0-b5f5d12beade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59f066d1-74b9-4f97-83ec-9172590b529e}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {4fba8f38-7121-45b4-8ce1-75a13283b0fb}, !- Inlet Port
  {be27b8a5-faf6-4a67-84aa-c8f552e2a10c}; !- Outlet Port

OS:Connection,
  {5455ab99-144d-43d2-a20b-98ec8bec5942}, !- Handle
  {b4434813-c973-4825-a1d0-b5f5d12beade}, !- Source Object
  3,                                      !- Outlet Port
  {5c73fee3-7bac-49e0-b039-520e2e7c4eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fba8f38-7121-45b4-8ce1-75a13283b0fb}, !- Handle
  {5c73fee3-7bac-49e0-b039-520e2e7c4eab}, !- Source Object
  3,                                      !- Outlet Port
  {59f066d1-74b9-4f97-83ec-9172590b529e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be27b8a5-faf6-4a67-84aa-c8f552e2a10c}, !- Handle
  {59f066d1-74b9-4f97-83ec-9172590b529e}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ede150cf-d465-47db-a688-2172972e1ce5}, !- Handle
  Perimeter_top_ZN_1 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {599361e2-5aea-44de-8409-db893a2bd33f}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm 140F, !- Name
  {ede150cf-d465-47db-a688-2172972e1ce5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1a074e58-0bcf-4c45-b78e-555fcb9ee125}, !- Handle
  Perimeter_top_ZN_1 WUC 0.04gpm 140F,    !- Name
  {daf5a7e5-2c72-487d-bbec-82cbdd5d4f78}, !- Inlet Node Name
  {36ed9bd1-7824-49b3-a80e-3621aad3e640}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {599361e2-5aea-44de-8409-db893a2bd33f}; !- Water Use Equipment Name 1

OS:Node,
  {1a35b5ac-ba7f-420f-a611-2929ab9d54f4}, !- Handle
  Perimeter_top_ZN_1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {c028cbcd-8ea4-4c57-9abd-cfbe4d5276e0}, !- Inlet Port
  {daf5a7e5-2c72-487d-bbec-82cbdd5d4f78}; !- Outlet Port

OS:Connection,
  {c028cbcd-8ea4-4c57-9abd-cfbe4d5276e0}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  15,                                     !- Outlet Port
  {1a35b5ac-ba7f-420f-a611-2929ab9d54f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a79142-5359-46e8-ae08-4dc79a008c9e}, !- Handle
  Perimeter_top_ZN_1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {36ed9bd1-7824-49b3-a80e-3621aad3e640}, !- Inlet Port
  {54741771-1b5b-4468-916b-0d619da539c8}; !- Outlet Port

OS:Connection,
  {daf5a7e5-2c72-487d-bbec-82cbdd5d4f78}, !- Handle
  {1a35b5ac-ba7f-420f-a611-2929ab9d54f4}, !- Source Object
  3,                                      !- Outlet Port
  {1a074e58-0bcf-4c45-b78e-555fcb9ee125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ed9bd1-7824-49b3-a80e-3621aad3e640}, !- Handle
  {1a074e58-0bcf-4c45-b78e-555fcb9ee125}, !- Source Object
  3,                                      !- Outlet Port
  {36a79142-5359-46e8-ae08-4dc79a008c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54741771-1b5b-4468-916b-0d619da539c8}, !- Handle
  {36a79142-5359-46e8-ae08-4dc79a008c9e}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cb94929f-4947-46f5-b067-691187c4cb8a}, !- Handle
  Perimeter_top_ZN_2 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {086cfce1-aa21-459c-9e42-b82d12a6c0d9}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm 140F, !- Name
  {cb94929f-4947-46f5-b067-691187c4cb8a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {502ffd8a-1df0-476a-87c2-8bc76f5f6f96}, !- Handle
  Perimeter_top_ZN_2 WUC 0.02gpm 140F,    !- Name
  {b685382e-71cc-4f3d-b145-48285aabcdf5}, !- Inlet Node Name
  {8cfeba4a-dd93-404c-87be-6b5d5e2a263f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {086cfce1-aa21-459c-9e42-b82d12a6c0d9}; !- Water Use Equipment Name 1

OS:Node,
  {4c9bd94e-6772-4b75-9a35-d2ef8366666f}, !- Handle
  Perimeter_top_ZN_2 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {fb548aa8-0908-424c-ab39-2ed6b89a81e7}, !- Inlet Port
  {b685382e-71cc-4f3d-b145-48285aabcdf5}; !- Outlet Port

OS:Connection,
  {fb548aa8-0908-424c-ab39-2ed6b89a81e7}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  16,                                     !- Outlet Port
  {4c9bd94e-6772-4b75-9a35-d2ef8366666f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c22e8233-ff5c-4ace-8ae3-155864698ba9}, !- Handle
  Perimeter_top_ZN_2 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {8cfeba4a-dd93-404c-87be-6b5d5e2a263f}, !- Inlet Port
  {86d9d546-5fc3-42ca-af3d-13b59a3e7096}; !- Outlet Port

OS:Connection,
  {b685382e-71cc-4f3d-b145-48285aabcdf5}, !- Handle
  {4c9bd94e-6772-4b75-9a35-d2ef8366666f}, !- Source Object
  3,                                      !- Outlet Port
  {502ffd8a-1df0-476a-87c2-8bc76f5f6f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfeba4a-dd93-404c-87be-6b5d5e2a263f}, !- Handle
  {502ffd8a-1df0-476a-87c2-8bc76f5f6f96}, !- Source Object
  3,                                      !- Outlet Port
  {c22e8233-ff5c-4ace-8ae3-155864698ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d9d546-5fc3-42ca-af3d-13b59a3e7096}, !- Handle
  {c22e8233-ff5c-4ace-8ae3-155864698ba9}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9e6824b6-975e-4e1b-aad7-bc4378a9cfd4}, !- Handle
  Perimeter_top_ZN_3 0.04gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0b33a7e1-bab0-4b61-acc9-bf6f911c0254}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm 140F, !- Name
  {9e6824b6-975e-4e1b-aad7-bc4378a9cfd4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {20e361d0-ef65-44fb-9674-1147f26ef2cc}, !- Handle
  Perimeter_top_ZN_3 WUC 0.04gpm 140F,    !- Name
  {fbb064c9-96d2-4239-b3fa-18b727c82f45}, !- Inlet Node Name
  {09e7cdb3-6823-4755-bb82-bd0a730088d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b33a7e1-bab0-4b61-acc9-bf6f911c0254}; !- Water Use Equipment Name 1

OS:Node,
  {8ad48f0f-ae2f-4a99-8740-d70cfb1afee4}, !- Handle
  Perimeter_top_ZN_3 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {f13a9625-225f-4307-9d15-fddb897366e7}, !- Inlet Port
  {fbb064c9-96d2-4239-b3fa-18b727c82f45}; !- Outlet Port

OS:Connection,
  {f13a9625-225f-4307-9d15-fddb897366e7}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  17,                                     !- Outlet Port
  {8ad48f0f-ae2f-4a99-8740-d70cfb1afee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e722c0be-62f1-4900-ac9b-ecc2ece67eb3}, !- Handle
  Perimeter_top_ZN_3 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {09e7cdb3-6823-4755-bb82-bd0a730088d2}, !- Inlet Port
  {c310d7f2-71a6-4034-95c5-dcf17fcdd8da}; !- Outlet Port

OS:Connection,
  {fbb064c9-96d2-4239-b3fa-18b727c82f45}, !- Handle
  {8ad48f0f-ae2f-4a99-8740-d70cfb1afee4}, !- Source Object
  3,                                      !- Outlet Port
  {20e361d0-ef65-44fb-9674-1147f26ef2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e7cdb3-6823-4755-bb82-bd0a730088d2}, !- Handle
  {20e361d0-ef65-44fb-9674-1147f26ef2cc}, !- Source Object
  3,                                      !- Outlet Port
  {e722c0be-62f1-4900-ac9b-ecc2ece67eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c310d7f2-71a6-4034-95c5-dcf17fcdd8da}, !- Handle
  {e722c0be-62f1-4900-ac9b-ecc2ece67eb3}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f5a26710-5bd4-4b09-a293-eb9663fdc4fe}, !- Handle
  Perimeter_top_ZN_4 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {523dda06-03b0-4cdd-a080-c63e3f3737b5}, !- Target Temperature Schedule Name
  {c141b1f8-e8c7-4701-b019-bfe11ca88718}, !- Sensible Fraction Schedule Name
  {8bba216c-10ff-4ac5-9b21-298a96a79e6f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a375d612-a090-45c1-a38b-50e4695f741b}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm 140F, !- Name
  {f5a26710-5bd4-4b09-a293-eb9663fdc4fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62feb0b7-f1fb-40a1-96e2-750a7d024d54}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9e2c265e-815b-4a21-ac76-da5111084f62}, !- Handle
  Perimeter_top_ZN_4 WUC 0.02gpm 140F,    !- Name
  {10cc76ff-227d-44bf-b1c5-5b47881f709a}, !- Inlet Node Name
  {b20c842c-2193-4d87-9188-aab43ae3d3cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a375d612-a090-45c1-a38b-50e4695f741b}; !- Water Use Equipment Name 1

OS:Node,
  {ca90e044-2c49-4c47-9387-9bbdb0c4c41d}, !- Handle
  Perimeter_top_ZN_4 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {dbdaaf90-447f-4982-9071-962c0e9e412c}, !- Inlet Port
  {10cc76ff-227d-44bf-b1c5-5b47881f709a}; !- Outlet Port

OS:Connection,
  {dbdaaf90-447f-4982-9071-962c0e9e412c}, !- Handle
  {3e61b298-07e8-453c-b200-4f27e3122ebc}, !- Source Object
  18,                                     !- Outlet Port
  {ca90e044-2c49-4c47-9387-9bbdb0c4c41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4da4d4b-8b72-4ced-b3b5-45ca303c9f08}, !- Handle
  Perimeter_top_ZN_4 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {b20c842c-2193-4d87-9188-aab43ae3d3cc}, !- Inlet Port
  {338b6fd5-c247-4f17-b7f1-4c30be7fa9c9}; !- Outlet Port

OS:Connection,
  {10cc76ff-227d-44bf-b1c5-5b47881f709a}, !- Handle
  {ca90e044-2c49-4c47-9387-9bbdb0c4c41d}, !- Source Object
  3,                                      !- Outlet Port
  {9e2c265e-815b-4a21-ac76-da5111084f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20c842c-2193-4d87-9188-aab43ae3d3cc}, !- Handle
  {9e2c265e-815b-4a21-ac76-da5111084f62}, !- Source Object
  3,                                      !- Outlet Port
  {c4da4d4b-8b72-4ced-b3b5-45ca303c9f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338b6fd5-c247-4f17-b7f1-4c30be7fa9c9}, !- Handle
  {c4da4d4b-8b72-4ced-b3b5-45ca303c9f08}, !- Source Object
  3,                                      !- Outlet Port
  {a39fe289-d40e-47ad-8d53-9770e0b0cac8}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {0765a68b-1c33-4322-9ee2-128a956624ce}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7402.3;                                 !- Design Level {W}

OS:Schedule:Day,
  {45088f09-f699-43f7-845e-d3648dcda39a}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {95ecb6e6-0df3-43dd-ad43-a4cfe78fdf81}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {53a38785-4d8d-4c49-bc18-9bcf45d424bc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a1f21be8-585a-486c-8065-20c96e38a172}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {0765a68b-1c33-4322-9ee2-128a956624ce}, !- Exterior Lights Definition Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1bdded6c-91c3-4314-83f4-a507a5f363e2}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Day,
  {0661eef4-0e72-4e66-b131-df9d9f62a368}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c9409d34-c70b-4030-89f8-2fb320f8c3d0}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d036a0e4-7f2a-474f-85e4-3b1da20c36f2}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {ef8d4fea-8e1a-450a-b178-2694aa73c422}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1bdded6c-91c3-4314-83f4-a507a5f363e2}, !- Exterior Lights Definition Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {0f97c076-59a2-4a23-8060-ef2ff7e674b6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {ffdab99d-0cee-4b39-a26a-4ed7d58bdf4f}, !- Handle
  {b14ec0c8-990c-4d49-b801-d1e5f5380d52}; !- Object Name

OS:Schedule:Ruleset,
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  {a7affaca-13ba-415d-bec0-4b366c875e53}, !- Default Day Schedule Name
  {49a36e66-76d8-4970-a34e-e144b21aa667}, !- Summer Design Day Schedule Name
  {53c10049-c5a4-4096-80a7-adfbeced113a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7affaca-13ba-415d-bec0-4b366c875e53}, !- Handle
  OfficeMedium HVACOperationSchd Default 1, !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eafcafa5-cbf3-4d14-b7eb-ce88c96748f3}, !- Handle
  Schedule Rule 26,                       !- Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bea796b6-b6be-475d-ad92-3049c58e2fd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bea796b6-b6be-475d-ad92-3049c58e2fd7}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day 1, !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac1d1e5b-93cd-461d-be02-c2bcfb9a5dc0}, !- Handle
  Schedule Rule 27,                       !- Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e717693a-5dfa-46ce-9b78-794436964918}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e717693a-5dfa-46ce-9b78-794436964918}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3e225d11-d0c2-4710-baab-7edb22be011d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {a3bb32a3-882c-4dfc-8460-0ba7d0efa508}, !- Default Day Schedule Name
  {90c295a9-e41d-472a-9f5f-66316654caa2}, !- Summer Design Day Schedule Name
  {2383d3a6-e6f8-4587-90f9-816f535af124}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3bb32a3-882c-4dfc-8460-0ba7d0efa508}, !- Handle
  OfficeMedium HVACOperationSchd Default inverted, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90c295a9-e41d-472a-9f5f-66316654caa2}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day inverted 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2383d3a6-e6f8-4587-90f9-816f535af124}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day inverted 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4462192-165c-40b3-bb89-913de2bfb0a3}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day inverted Rule, !- Name
  {3e225d11-d0c2-4710-baab-7edb22be011d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90f2ac1c-4f7c-44a5-a443-e67dbccc68b3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {90f2ac1c-4f7c-44a5-a443-e67dbccc68b3}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day inverted 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0af82a62-9a5b-4788-9d74-82ff6ccabf33}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day inverted Rule, !- Name
  {3e225d11-d0c2-4710-baab-7edb22be011d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4601ebe5-60b3-4d4c-bd09-80a7dec50cde}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4601ebe5-60b3-4d4c-bd09-80a7dec50cde}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ae9191e6-dba2-436a-94a3-8fe2df8b5afd}, !- Handle
  {cd5dedb5-65eb-4caf-8849-9e026692ddc0}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FirstFloor_Plenum ZN,                   !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.68850177526473999,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  12765.527871254839,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  25531.055742509678,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  38296.583613764524,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {4fefc738-3f3c-4e93-b5dd-8ae2f5fcf1a8}, !- Handle
  {d4996dd3-83ea-4006-ab03-e7ce864ddbcd}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FirstFloor_Plenum ZN,                   !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.5930817723274231,                     !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  12765.527871254839,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  25531.055742509678,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  38296.583613764524,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {e90c83dc-d897-4dc4-8cc5-7726bfb2eede}, !- Handle
  {00f17e9c-9a2f-4ce7-8995-1c08d9b76152}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  MidFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.62369829416275024,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9181.5673959129599,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  18363.13479182592,                      !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  27544.702187738883,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {9c1cffc1-4bcb-47ec-8d89-efb1942b8218}, !- Handle
  {974790fd-bb5f-4e03-a368-c07a17dfc662}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FirstFloor_Plenum ZN,                   !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.60779333114624023,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  12765.527871254839,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  25531.055742509678,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  38296.583613764524,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {4a9080e8-10ce-45f8-a14f-2eba66cd2a84}, !- Handle
  {210f6e88-7cae-49b0-9d35-0b49e24f5859}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  MidFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.67528700828552246,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9181.5673959129599,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  18363.13479182592,                      !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  27544.702187738883,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {e7c7adf9-6cc0-49ed-bd2c-b2fbbf6acc19}, !- Handle
  {15b8bc33-3294-4989-972f-84276287b692}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FirstFloor_Plenum ZN,                   !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  3.7632763385772705,                     !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  12765.527871254839,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  25531.055742509678,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  38296.583613764524,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {1d728bbf-0906-469e-938b-aed08f30a600}, !- Handle
  {2749bd90-2da1-4f41-af13-a55cd21b4ece}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  MidFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  2.2016994953155518,                     !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9181.5673959129599,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  18363.13479182592,                      !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  27544.702187738883,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {32232450-4e7a-4bc6-af84-18da3054ab74}, !- Handle
  {22418bfd-a2c8-4d77-b95b-a780ee603380}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TopFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  2.1709644794464111,                     !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9740.0681325871155,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  19480.136265174231,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  29220.204397761358,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {80ccab57-e2b0-4f92-8c83-915415d05ef1}, !- Handle
  {740b5127-eaf6-4ffe-94b2-fe1ebf3c6632}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  MidFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.53877162933349609,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9181.5673959129599,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  18363.13479182592,                      !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  27544.702187738883,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {328f6e3c-b82a-4c03-820e-565fba655091}, !- Handle
  {1d18e7a2-aaad-462d-b9ce-9a81f0b519a7}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TopFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.70096808671951294,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9740.0681325871155,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  19480.136265174231,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  29220.204397761358,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {09f0f91e-b0a9-4dd4-a35e-6edd3fb6d0b2}, !- Handle
  {4d2ee7e4-c731-4aa3-8eee-17cd093db932}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TopFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.65895646810531616,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9740.0681325871155,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  19480.136265174231,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  29220.204397761358,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {040319b4-fd89-4284-98a6-4c9b83aac910}, !- Handle
  {ce6c35a4-1f08-4395-bdab-18595f6278e1}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TopFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.62921392917633057,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9740.0681325871155,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  19480.136265174231,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  29220.204397761358,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {099eb61f-d717-467e-a51d-0af758a4aa90}, !- Handle
  {f1fce740-05a6-4d94-9086-fff8a128f9cb}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TopFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.56847614049911499,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9740.0681325871155,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  19480.136265174231,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  29220.204397761358,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {c2f09e30-8895-426b-9969-8bd236fba974}, !- Handle
  {4a74e450-d3b9-4613-bda3-0eb582b63c92}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FirstFloor_Plenum ZN,                   !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.55925667285919189,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  12765.527871254839,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  25531.055742509678,                     !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  38296.583613764524,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {29ad7e6e-5026-4227-bc91-ba992906ddce}, !- Handle
  {b36cb20e-ee58-41cf-8de0-d60dbd8f9c36}, !- Object Name
  building_type_for_hvac,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other nonresidential,                   !- Feature Value 1
  has_health_safety_night_cycle_exception, !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  return_air_type,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  return_plenum,                          !- Feature Value 3
  plenum,                                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  MidFloor_Plenum ZN,                     !- Feature Value 4
  proposed_model_zone_design_air_flow,    !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.63837587833404541,                    !- Feature Value 5
  supply_fan_w,                           !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  9181.5673959129599,                     !- Feature Value 6
  return_fan_w,                           !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  18363.13479182592,                      !- Feature Value 7
  relief_fan_w,                           !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  27544.702187738883,                     !- Feature Value 8
  zone DCV implemented in user model,     !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  airloop user specified DCV exception,   !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  zone user specified DCV exception,      !- Feature Name 11
  Boolean,                                !- Feature Data Type 11
  false,                                  !- Feature Value 11
  airloop dcv required by 901,            !- Feature Name 12
  Boolean,                                !- Feature Data Type 12
  false,                                  !- Feature Value 12
  zone dcv required by 901,               !- Feature Name 13
  Boolean,                                !- Feature Data Type 13
  false,                                  !- Feature Value 13
  apxg no need to have DCV,               !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  true,                                   !- Feature Value 14
  baseline_system_type,                   !- Feature Name 15
  String,                                 !- Feature Data Type 15
  PVAV_PFP_Boxes,                         !- Feature Value 15
  has_fan_power_deduction_system_with_central_electric_resistance_heat, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:AdditionalProperties,
  {39758313-e9be-4e2f-a64b-8258e2e7b142}, !- Handle
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {96c4d425-f256-41c6-b30f-d2fa84b01396}, !- Handle
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {3dfa4625-aa55-41be-9ef5-004864fe64bc}, !- Handle
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {020ca361-a2b6-4bc2-b497-3ac08b6762eb}, !- Handle
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned;                      !- Feature Value 2

OS:AdditionalProperties,
  {a28f1a8c-f9e0-407e-bd2f-45a7d3229cda}, !- Handle
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned;                      !- Feature Value 2

OS:AdditionalProperties,
  {e80585b8-2142-4004-93c1-93ebaea55deb}, !- Handle
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {1e2184ae-a541-4b00-8090-19aae392118a}, !- Handle
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {58d86bd1-7978-4409-a19a-fcbfdc55d74a}, !- Handle
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {71d0c68d-f9d5-458c-9841-59a50f319e95}, !- Handle
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {54ed3542-86f0-491b-907d-6a972239c492}, !- Handle
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {ee898ec9-5e46-4f97-8004-55c2e73123c1}, !- Handle
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {e78115c4-b29f-4db7-94a8-528a3555535f}, !- Handle
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {e5430697-c127-4985-9fd0-e8d9def80670}, !- Handle
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {202a802f-934a-4a4c-bff7-9261a49542d3}, !- Handle
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {437df690-c311-420c-9b66-d3a6b7dd7542}, !- Handle
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {f3288b81-32a9-42ed-bc6f-6d69a47afbcd}, !- Handle
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {f17b9444-4f3f-423c-8193-91e294a3999f}, !- Handle
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned;                      !- Feature Value 2

OS:AdditionalProperties,
  {a160c8d7-e4cb-446e-ab98-96e2565f4b2a}, !- Handle
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Object Name
  building_type_for_wwr,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office 5&#44000 to 50&#44000 sq ft,     !- Feature Value 1
  space_conditioning_category,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  NonResConditioned,                      !- Feature Value 2
  occ_control_credit,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.125;                                  !- Feature Value 3

OS:AdditionalProperties,
  {14b1aa5f-f446-41f8-8f7b-0a22a48f4de1}, !- Handle
  {aad7db5f-123e-4325-b3c3-dc8c929d564f}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {346239bb-0fc8-4797-9e27-1dc1eb9fb888}, !- Handle
  {20f85029-2077-4879-bdb1-e593a68e01a4}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {ce061cd9-79df-4346-aa5f-7edb62ec80c1}, !- Handle
  {8f0209b5-b26c-422e-af4c-09e9b2f52164}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {ee069acb-a03c-4abe-87cb-a1db6922eab0}, !- Handle
  {f25ac180-cb2a-4201-a5b0-a78e8660daf1}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {3dbb1cbb-ef82-486a-bac8-368b8f63d362}, !- Handle
  {ceeab3e6-711e-4af0-9331-913430c3a6b9}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {41a51f36-39bf-4f3d-a9ca-09c97c4c740f}, !- Handle
  {7db61f15-57b7-48aa-92a0-e3e244292532}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {4c5acee4-c69a-4d5b-a70c-52808423dc5d}, !- Handle
  {7220ec8c-536e-4c27-9c6a-da9c06a316ae}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {56303f27-8d8f-4ec5-aedc-3eb1c296c8ab}, !- Handle
  {70f10416-823a-4c3b-b258-b17143861e5b}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {1b24584c-e2e6-4273-a382-ecb93cad2a9d}, !- Handle
  {eafe38b9-0a62-4114-a9a5-c86d7c398bd3}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {dbc4b216-81ff-4685-bf4c-260820feaaa6}, !- Handle
  {28c2bf67-4cdd-4ca2-aaed-4a4d76ec3ab9}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {703fd1e2-8e10-453a-92c4-1a8b4141664a}, !- Handle
  {0b33a7e1-bab0-4b61-acc9-bf6f911c0254}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {e1f1af04-90a1-4943-8470-6a8e61850741}, !- Handle
  {599361e2-5aea-44de-8409-db893a2bd33f}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {b57c55aa-6bf9-4813-9464-769a1579b850}, !- Handle
  {086cfce1-aa21-459c-9e42-b82d12a6c0d9}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {97bba778-0f52-4f22-9cd8-44091c5671bf}, !- Handle
  {a5fc34ad-6413-43fb-8dce-735176dfe6bc}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {f7639f76-0b36-4b38-a887-7d2c80e2aba9}, !- Handle
  {a375d612-a090-45c1-a38b-50e4695f741b}, !- Object Name
  building_type_for_swh,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office,                                 !- Feature Value 1
  building_type_swh,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Office;                                 !- Feature Value 2

OS:AdditionalProperties,
  {5377d5f0-90f8-4d88-b61a-07b1b4936693}, !- Handle
  {cedd1209-9328-4ead-8f09-c30127383599}, !- Object Name
  has_health_safety_night_cycle_exception, !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  zone DCV implemented in user model,     !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  airloop user specified DCV exception,   !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  zone user specified DCV exception,      !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  airloop dcv required by 901,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  zone dcv required by 901,               !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false;                                  !- Feature Value 6

OS:AdditionalProperties,
  {82ada860-3a5f-4afc-bd30-518989f0d3c6}, !- Handle
  {1df74a86-58ee-4065-b791-0ef895a4c372}, !- Object Name
  has_health_safety_night_cycle_exception, !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  zone DCV implemented in user model,     !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  airloop user specified DCV exception,   !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  zone user specified DCV exception,      !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  airloop dcv required by 901,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  zone dcv required by 901,               !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false;                                  !- Feature Value 6

OS:AdditionalProperties,
  {53ef86e7-bb83-47cd-a595-ca15180cbac9}, !- Handle
  {35e599c1-e765-44d3-ac5d-05a6d64e0540}, !- Object Name
  has_health_safety_night_cycle_exception, !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  zone DCV implemented in user model,     !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  airloop user specified DCV exception,   !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  zone user specified DCV exception,      !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  airloop dcv required by 901,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  zone dcv required by 901,               !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false;                                  !- Feature Value 6

OS:AdditionalProperties,
  {3bb17a6c-229e-47f2-bbf8-f111cdd7d273}, !- Handle
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Object Name
  regulated_lights_name,                  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Office WholeBuilding - Md Office Lights; !- Feature Value 1

OS:Schedule:Ruleset,
  {1070578f-03e4-4a2b-9b17-46c44100cdba}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  {763c5d24-3547-483d-acc4-d62207ab59e0}, !- Default Day Schedule Name
  {f533a29c-adc8-4260-ade5-1eeda8f93afb}, !- Summer Design Day Schedule Name
  {2af3bb31-befc-4069-ac94-372238dca348}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {763c5d24-3547-483d-acc4-d62207ab59e0}, !- Handle
  Schedule Day 28,                        !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a25521d9-7346-4628-975b-f1ec31b6e15e}, !- Handle
  Schedule Rule 28,                       !- Name
  {1070578f-03e4-4a2b-9b17-46c44100cdba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {564e3298-4112-4b7a-a8ca-9423d64d8cea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {564e3298-4112-4b7a-a8ca-9423d64d8cea}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.114285714285714,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0985514971428571,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.295654491428571,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.886963474285714,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.492757485714286,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.295654491428571,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.197102994285714,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0985514971428571,                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0492757485714286;                     !- Value Until Time 10

OS:Schedule:Rule,
  {4bb8106f-a1c7-4722-80cf-9dec04f4d656}, !- Handle
  Schedule Rule 29,                       !- Name
  {1070578f-03e4-4a2b-9b17-46c44100cdba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aef5a41-f7d4-40ff-a9f8-23fa71c266f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aef5a41-f7d4-40ff-a9f8-23fa71c266f8}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0492757485714286,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0571428571428571;                     !- Value Until Time 3

OS:Schedule:Rule,
  {404cf1eb-7471-40b9-8af2-c9162c9f646e}, !- Handle
  Schedule Rule 30,                       !- Name
  {1070578f-03e4-4a2b-9b17-46c44100cdba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55aa294d-3645-4efb-a4cf-21d337ba1bb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55aa294d-3645-4efb-a4cf-21d337ba1bb8}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0985514971428571,                     !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.295654491428571,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.147827245714286,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0492757485714286,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0571428571428571;                     !- Value Until Time 6

OS:AdditionalProperties,
  {f598aeff-38ad-423b-8a11-60a471f8e32b}, !- Handle
  {ef8d4fea-8e1a-450a-b178-2694aa73c422}; !- Object Name

OS:AdditionalProperties,
  {d7f77cb8-336f-40bc-b6ad-2f4f08105c1a}, !- Handle
  {a1f21be8-585a-486c-8065-20c96e38a172}; !- Object Name

OS:AdditionalProperties,
  {e0f15ce4-8429-41c3-a86c-fe1021db2d9d}, !- Handle
  {743cbd16-a454-401f-bd93-47e1202396bf}; !- Object Name

OS:AdditionalProperties,
  {252eea0e-af63-458e-a1f8-62e34cc951b0}, !- Handle
  {d9186ffa-a4ca-4139-a3ce-20ead35cd387}; !- Object Name

OS:AdditionalProperties,
  {5145244b-a800-47cc-bf3b-d0ad49ebc6cf}, !- Handle
  {cdb36b00-aa19-42de-9d5e-774b63c7b1f1}; !- Object Name

OS:AdditionalProperties,
  {347a9154-4239-434b-a481-1e2ce6666285}, !- Handle
  {02e22ddf-d6ef-476a-835f-68d031acc5d9}; !- Object Name

OS:SpaceInfiltration:DesignFlowRate,
  {d90b05ef-8f7d-4a8a-9162-4f8fc326e792}, !- Handle
  Core_mid Infiltration,                  !- Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27efb5d1-1a35-42b1-8e05-e433874b5848}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a0c583d-213c-49ef-baa2-c3d60f893c6c}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10eb0188-0de9-4da1-8d9e-a53e2fb8bf56}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33b21c2e-aca1-4976-b512-bb97dadedcb9}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {714019cb-2560-4f72-8dc6-120970785244}, !- Handle
  Core_top Infiltration,                  !- Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c20816e9-dc16-4406-b01d-c553d22edbfa}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dc826bb-6865-4011-b544-6bb79436f656}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e200d466-e6c1-49d2-9d0d-e494600af6c2}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bdbe30f-4b7c-424c-8604-06b0c21a09e1}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {214d5980-d16f-417f-b4c6-0b340ea2951e}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {967f1b9b-b536-4d68-bcc5-d2e426797870}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28101c9f-fbcc-45b9-a266-94b1ead76dd3}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8e982b2-3e6b-4662-9545-12c543ab3b72}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97b79177-a8fa-4f5d-b1b4-752a2f2634f2}, !- Handle
  Core_bottom Infiltration,               !- Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ScheduleTypeLimits,
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Handle
  Infiltration Schedule Type Limits 12,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {58f9dc03-ffa8-4a00-9c54-c7175ce2e4c7}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {b012e809-a689-4725-aee2-1fee6e516eef}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16c40134-f1b0-429e-b660-bacf0fb9c5e8}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ScheduleTypeLimits,
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Handle
  Infiltration Schedule Type Limits 14,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {cf718221-9678-46c8-bea9-c120bcbcf144}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  {876e6536-9fa5-41f5-a938-14a1fb330414}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001526158093,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {9314b334-f8af-48e7-8a19-53d02dbf3790}, !- Handle
  {4ba96bc6-07db-494a-b4b2-1baf6c19f5b1}; !- Object Name

OS:Construction,
  {4b8498a4-5f1e-4f89-9b59-9d3a39ff2e54}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9_ExteriorWall_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {36b86732-8246-4d96-899e-4760c01dbb39}, !- Layer 1
  {724f0f46-7c93-44bd-b0b5-94622c3bbaa8}, !- Layer 2
  {57b62bd9-c1d1-4675-99e4-68dd3fac9824}, !- Layer 3
  {d2da2683-552f-4c77-8cd2-74eafb128516}; !- Layer 4

OS:StandardsInformation:Construction,
  {f1beb9f1-f1b0-41f6-b32f-0ee9c2e220f9}, !- Handle
  {4b8498a4-5f1e-4f89-9b59-9d3a39ff2e54}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {36b86732-8246-4d96-899e-4760c01dbb39}, !- Handle
  25mm Stucco 1,                          !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {724f0f46-7c93-44bd-b0b5-94622c3bbaa8}, !- Handle
  5/8 in. Gypsum Board 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {57b62bd9-c1d1-4675-99e4-68dd3fac9824}, !- Handle
  Typical Insulation R-9.73 1,            !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2da2683-552f-4c77-8cd2-74eafb128516}, !- Handle
  5/8 in. Gypsum Board 2,                 !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17394b78-c4a2-4f51-a8b1-5aadb04024fc}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64_ExteriorRoof_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {91bf856e-f7e6-430c-8998-e69318153b52}, !- Layer 1
  {3800fb89-1d4c-4732-943d-3a2e748ad6e8}, !- Layer 2
  {25c3b11e-23dc-4512-a3be-6f6b46098c2d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ce390d56-3e3a-46f1-bf8b-aa358da4de78}, !- Handle
  {17394b78-c4a2-4f51-a8b1-5aadb04024fc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {91bf856e-f7e6-430c-8998-e69318153b52}, !- Handle
  Roof Membrane - Highly Reflective 1,    !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3800fb89-1d4c-4732-943d-3a2e748ad6e8}, !- Handle
  Typical Insulation R-24.52 1,           !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25c3b11e-23dc-4512-a3be-6f6b46098c2d}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {95719ddc-e552-4c55-ab21-0b3121b9db37}, !- Handle
  U 0.57 SHGC 0.25 Simple Glazing_ExteriorWindow_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {51a206c3-60ab-4e9b-9414-b8887ef6c87c}; !- Layer 1

OS:StandardsInformation:Construction,
  {499730f0-053c-43d9-951f-feaa29315391}, !- Handle
  {95719ddc-e552-4c55-ab21-0b3121b9db37}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Any Vertical Glazing;                   !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {51a206c3-60ab-4e9b-9414-b8887ef6c87c}, !- Handle
  U 0.57 SHGC 0.25 Simple Glazing 2,      !- Name
  3.23661010443469,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {19e95fe9-2406-40e3-8f2e-c1844443d2c7}, !- Handle
  Typical Insulated Metal Door R-1.43_GlassDoor_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {d2ec4134-2f8c-49c1-bb3f-9a7861350098}, !- Layer 1
  {b81e2341-2d6c-4655-bd5c-08bdd2fc4b4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {1230baa0-0474-4e21-8b89-2f73c6461002}, !- Handle
  {19e95fe9-2406-40e3-8f2e-c1844443d2c7}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  Any Vertical Glazing;                   !- Standards Construction Type

OS:Material,
  {d2ec4134-2f8c-49c1-bb3f-9a7861350098}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b81e2341-2d6c-4655-bd5c-08bdd2fc4b4f}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9d61e435-fdd7-4367-9eac-cc4713d03c9b}, !- Handle
  Typical Insulated Metal Door R-1.43_GlassDoor_Outdoors_ExteriorDoor_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {264892ab-8756-4962-8ff7-f4f1239c508d}, !- Layer 1
  {2e0ca448-7844-49c2-942d-cb5ffadd4a10}; !- Layer 2

OS:StandardsInformation:Construction,
  {41ddebdd-f41d-40d3-b6e5-543ad24c925d}, !- Handle
  {9d61e435-fdd7-4367-9eac-cc4713d03c9b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {264892ab-8756-4962-8ff7-f4f1239c508d}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2e0ca448-7844-49c2-942d-cb5ffadd4a10}, !- Handle
  Typical Insulation R-0.58 2,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d3852de0-910b-4687-99bc-1ee759d26484}, !- Handle
  Typical Insulated Metal Door R-1.43_GlassDoor_Outdoors_ExteriorDoor_Outdoors_ExteriorDoor_Outdoors, !- Name
  ,                                       !- Surface Rendering Name
  {c01288e2-2d0e-450a-b8aa-2f942b89af18}, !- Layer 1
  {979de720-7d31-4282-8350-f91b9995072b}; !- Layer 2

OS:StandardsInformation:Construction,
  {8826eea3-556d-4296-ab8c-99fa65bb1942}, !- Handle
  {d3852de0-910b-4687-99bc-1ee759d26484}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Material,
  {c01288e2-2d0e-450a-b8aa-2f942b89af18}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {979de720-7d31-4282-8350-f91b9995072b}, !- Handle
  Typical Insulation R-0.58 3,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction:FfactorGroundFloor,
  {98cd53f3-1890-4bb0-ad49-2c0db22abcd1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 983.54m2_GroundContactFloor_GroundFCfactorMethod, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {02eecb40-74a4-480a-bb16-ccc8969317e7}, !- Handle
  {98cd53f3-1890-4bb0-ad49-2c0db22abcd1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {5ad16cdd-4432-4364-a098-51c9c3377315}, !- Handle
  Foundation F 1.26W/m*K Perim 49.91m Area 207.34m2_GroundContactFloor_GroundFCfactorMethod, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {2f97e101-2eed-4adb-b23e-b3e91121d5dd}, !- Handle
  {5ad16cdd-4432-4364-a098-51c9c3377315}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {c4a2a99d-af48-4a01-ac03-5cd82abc5c07}, !- Handle
  Foundation F 1.26W/m*K Perim 33.27m Area 131.26m2_GroundContactFloor_GroundFCfactorMethod, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {3ee76c8b-04e6-4f76-b68a-7f0cd78cdd73}, !- Handle
  {c4a2a99d-af48-4a01-ac03-5cd82abc5c07}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {dd832b68-d2e7-43f3-b478-9158a04efeb4}, !- Handle
  Foundation F 1.26W/m*K Perim 33.27m Area 131.25m2_GroundContactFloor_GroundFCfactorMethod, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {2f27d9a5-979a-46e2-b489-6bc42b552fbc}, !- Handle
  {dd832b68-d2e7-43f3-b478-9158a04efeb4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {49d84f2f-528b-44aa-8544-5e801fe4f245}, !- Handle
  PRM IEAD Roof R-15.87,                  !- Name
  ,                                       !- Surface Rendering Name
  {60867560-6ad1-4241-a819-0d46ac66dd19}, !- Layer 1
  {96b571bc-f8a1-4d38-997e-27fa4f437f6d}, !- Layer 2
  {a5c1c2eb-6823-46bb-8fdc-18e99b4b6386}; !- Layer 3

OS:Material,
  {60867560-6ad1-4241-a819-0d46ac66dd19}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {96b571bc-f8a1-4d38-997e-27fa4f437f6d}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ddebd60-10e1-45a1-83fe-67cea0811bd4}, !- Handle
  {49d84f2f-528b-44aa-8544-5e801fe4f245}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {c3438fc8-f57f-4047-908f-8e22412cc128}, !- Handle
  PRM Slab on Grade Floor_Core_bot_ZN_5_Floor_0.73, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {20ca5c0b-03e9-4ffc-bcb1-c246924fc6df}, !- Handle
  {c3438fc8-f57f-4047-908f-8e22412cc128}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34e32fe8-dbae-4fcd-afc3-3c9cd2eea1b5}, !- Handle
  PRM Steel Framed Exterior Wall R-8.06,  !- Name
  ,                                       !- Surface Rendering Name
  {824e1cbb-165f-469f-912f-d8ae184a0376}, !- Layer 1
  {968e2ec0-fc49-4839-91a7-14947227fe10}, !- Layer 2
  {efabd218-2fa4-4249-b430-fbb09d63e514}, !- Layer 3
  {968e2ec0-fc49-4839-91a7-14947227fe10}; !- Layer 4

OS:Material,
  {824e1cbb-165f-469f-912f-d8ae184a0376}, !- Handle
  Stucco - 3/8 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.009652,                               !- Thickness {m}
  0.721197135476959,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {efabd218-2fa4-4249-b430-fbb09d63e514}, !- Handle
  Typical Insulation R-6.01,              !- Name
  Smooth,                                 !- Roughness
  1.05841645736724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {941af2f7-a227-45fa-8a4b-6deb06271776}, !- Handle
  {34e32fe8-dbae-4fcd-afc3-3c9cd2eea1b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {1a71d4a8-aa8c-4072-b6fa-127f5ec83f26}, !- Handle
  PRM Slab on Grade Floor_Perimeter_bot_ZN_1_Floor_0.73, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {fded1c2d-fce1-4c94-9829-94261569ce8d}, !- Handle
  {1a71d4a8-aa8c-4072-b6fa-127f5ec83f26}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {c6300abc-52c1-460c-8b4d-d5dde2734484}, !- Handle
  PRM Slab on Grade Floor_Perimeter_bot_ZN_2_Floor_0.73, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {709dca7a-79dd-48b5-b098-4ae07a93b7a1}, !- Handle
  {c6300abc-52c1-460c-8b4d-d5dde2734484}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {de0a8479-a98b-4e20-85b7-70494ed0beb2}, !- Handle
  PRM Slab on Grade Floor_Perimeter_bot_ZN_3_Floor_0.73, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {494974b9-21a5-48a9-b402-87664cfb2549}, !- Handle
  {de0a8479-a98b-4e20-85b7-70494ed0beb2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction:FfactorGroundFloor,
  {825ee097-1ca3-4e60-ac99-7d5ad3d0fff4}, !- Handle
  PRM Slab on Grade Floor_Perimeter_bot_ZN_4_Floor_0.73, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:StandardsInformation:Construction,
  {8bb2c7e5-54c6-4703-b6f7-ae014ee47bfc}, !- Handle
  {825ee097-1ca3-4e60-ac99-7d5ad3d0fff4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {673c8636-3ba0-4f79-911b-8f0564cca818}, !- Handle
  PRM Typical Insulated Metal Door R-1.43, !- Name
  ,                                       !- Surface Rendering Name
  {cd2fad39-4c2e-4f21-b2f5-8b9be6933b5d}, !- Layer 1
  {4bf88b3f-b264-4688-942f-1f65841a4ba5}; !- Layer 2

OS:Material:NoMass,
  {4bf88b3f-b264-4688-942f-1f65841a4ba5}, !- Handle
  Typical Insulation R-0.58 4,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6678294e-f84f-4aa6-86a4-82674cd5b9ca}, !- Handle
  {673c8636-3ba0-4f79-911b-8f0564cca818}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {519f2c33-093d-431d-9a3d-be1b275eac82}, !- Handle
  U 1.22 SHGC 0.25 VT 0.28 Simple Glazing, !- Name
  ,                                       !- Surface Rendering Name
  {b2ec3f6b-ce39-4912-8dea-8c073ba7c330}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b2ec3f6b-ce39-4912-8dea-8c073ba7c330}, !- Handle
  U 1.22 SHGC 0.25 VT 0.28 Simple Glazing, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.28;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5afbb1b9-e273-4302-8150-c3705e7001d8}, !- Handle
  {519f2c33-093d-431d-9a3d-be1b275eac82}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  Any Vertical Glazing;                   !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {3ca7152b-1fef-4390-aed3-b2e0453fbd63}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:AirLoopHVAC,
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6), !- Name
  ,                                       !- Controller List Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule
  {d641f993-d12b-42d4-b661-22416bdfa4a4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ce9167b-efe4-45fe-8b2c-7f508017ab52}, !- Supply Side Inlet Node Name
  {ae487af3-7fe8-443b-aaf6-9d3d95b3a1e8}, !- Demand Side Outlet Node Name
  {4ded6dbd-9f0c-4a18-a552-4cf34debad67}, !- Demand Side Inlet Node A
  {b8e2a952-222c-4eab-9f5b-74bb1b074d27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7163e6d6-ee78-401e-a223-a37c51a76a03}, !- Demand Mixer Name
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abf3120d-327e-4f97-8178-e96a64bb9cc5}, !- Handle
  Node 1,                                 !- Name
  {8ce9167b-efe4-45fe-8b2c-7f508017ab52}, !- Inlet Port
  {7fa4e435-6efd-4d88-b4e8-2a914eb7724c}; !- Outlet Port

OS:Node,
  {c7bca931-a819-4be5-a14e-722718987228}, !- Handle
  Node 2,                                 !- Name
  {1931d1c6-2bd2-4433-92e2-39849697eb41}, !- Inlet Port
  {b8e2a952-222c-4eab-9f5b-74bb1b074d27}; !- Outlet Port

OS:Connection,
  {8ce9167b-efe4-45fe-8b2c-7f508017ab52}, !- Handle
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Source Object
  9,                                      !- Outlet Port
  {abf3120d-327e-4f97-8178-e96a64bb9cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e2a952-222c-4eab-9f5b-74bb1b074d27}, !- Handle
  {c7bca931-a819-4be5-a14e-722718987228}, !- Source Object
  3,                                      !- Outlet Port
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {076fad8c-fdb1-4cb0-a3f7-a2deb633a6ff}, !- Handle
  Node 3,                                 !- Name
  {4ded6dbd-9f0c-4a18-a552-4cf34debad67}, !- Inlet Port
  {d9f6f9b5-f2b5-4f0a-adf8-e198d20665f0}; !- Outlet Port

OS:Node,
  {35d0cfb9-1c79-4d94-af75-14a069f862c9}, !- Handle
  Node 4,                                 !- Name
  {1f40c011-688a-4e31-ba98-23b5cb73510a}, !- Inlet Port
  {ae487af3-7fe8-443b-aaf6-9d3d95b3a1e8}; !- Outlet Port

OS:Node,
  {a40294be-d1d5-4809-84c1-9bfa8362dbe9}, !- Handle
  Node 5,                                 !- Name
  {8dc8aa27-2e37-45fe-a2a9-f83adeb95e20}, !- Inlet Port
  {0b9c4710-4c67-4a7e-ab51-af60ca1d7a68}; !- Outlet Port

OS:Connection,
  {4ded6dbd-9f0c-4a18-a552-4cf34debad67}, !- Handle
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Source Object
  11,                                     !- Outlet Port
  {076fad8c-fdb1-4cb0-a3f7-a2deb633a6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae487af3-7fe8-443b-aaf6-9d3d95b3a1e8}, !- Handle
  {35d0cfb9-1c79-4d94-af75-14a069f862c9}, !- Source Object
  3,                                      !- Outlet Port
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d9f6f9b5-f2b5-4f0a-adf8-e198d20665f0}, !- Inlet Node Name
  {774ad705-99eb-4fff-b48b-d942e1885acc}, !- Outlet Node Name 1
  {98c55e43-4f90-4d79-9e9e-665492af0704}, !- Outlet Node Name 2
  {6efc6c0d-926e-42bf-8ddf-1910cb86e1b2}, !- Outlet Node Name 3
  {e8354b80-19b5-47ff-82b9-e3fb346ce996}, !- Outlet Node Name 4
  {25c325d6-6d34-4035-b423-4c838183d25f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7163e6d6-ee78-401e-a223-a37c51a76a03}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1f40c011-688a-4e31-ba98-23b5cb73510a}, !- Outlet Node Name
  {f911b400-dde4-4d63-9d46-80a5b203fca5}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ,                                       !- Inlet Node Name 4
  ;                                       !- Inlet Node Name 5

OS:Connection,
  {d9f6f9b5-f2b5-4f0a-adf8-e198d20665f0}, !- Handle
  {076fad8c-fdb1-4cb0-a3f7-a2deb633a6ff}, !- Source Object
  3,                                      !- Outlet Port
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f40c011-688a-4e31-ba98-23b5cb73510a}, !- Handle
  {7163e6d6-ee78-401e-a223-a37c51a76a03}, !- Source Object
  2,                                      !- Outlet Port
  {35d0cfb9-1c79-4d94-af75-14a069f862c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {931a41e5-4db4-4710-a244-a7851908b7cc}, !- Handle
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  12.8888888888889,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d641f993-d12b-42d4-b661-22416bdfa4a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e1bdb46c-7efb-490f-9854-d68435efe2aa}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {88808f5b-67ef-4c4e-b6e8-e198c39d3792}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  226.223682689333,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {228db278-606d-41a2-9743-5dc52dfbe4ec}, !- Air Inlet Node Name
  {1931d1c6-2bd2-4433-92e2-39849697eb41}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1931d1c6-2bd2-4433-92e2-39849697eb41}, !- Handle
  {88808f5b-67ef-4c4e-b6e8-e198c39d3792}, !- Source Object
  17,                                     !- Outlet Port
  {c7bca931-a819-4be5-a14e-722718987228}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d356914c-8138-4ff6-a690-f3580f9975d7}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Main Htg Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b3541a05-6907-413a-852f-d4f51721b16e}, !- Air Inlet Node Name
  {263b83a4-f2e5-4cb7-93df-60142bfc9a4d}; !- Air Outlet Node Name

OS:Node,
  {10335063-cf15-40a6-87fd-585450079c08}, !- Handle
  Node 6,                                 !- Name
  {263b83a4-f2e5-4cb7-93df-60142bfc9a4d}, !- Inlet Port
  {228db278-606d-41a2-9743-5dc52dfbe4ec}; !- Outlet Port

OS:Connection,
  {263b83a4-f2e5-4cb7-93df-60142bfc9a4d}, !- Handle
  {d356914c-8138-4ff6-a690-f3580f9975d7}, !- Source Object
  6,                                      !- Outlet Port
  {10335063-cf15-40a6-87fd-585450079c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228db278-606d-41a2-9743-5dc52dfbe4ec}, !- Handle
  {10335063-cf15-40a6-87fd-585450079c08}, !- Source Object
  3,                                      !- Outlet Port
  {88808f5b-67ef-4c4e-b6e8-e198c39d3792}, !- Target Object
  16;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d6845bf7-87f1-47d7-8100-015b5f3f9488}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  {ad2ddbf6-0384-446f-a535-a936246eecd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2ddbf6-0384-446f-a535-a936246eecd4}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F Default, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.88888888888891;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce1c379b-b72e-403f-a451-33c4cae7a865}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Main Htg Coil Preheat Coil Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d6845bf7-87f1-47d7-8100-015b5f3f9488}, !- Schedule Name
  {10335063-cf15-40a6-87fd-585450079c08}; !- Setpoint Node or NodeList Name

OS:Coil:Cooling:DX:TwoSpeed,
  {588a9393-bbf3-488a-8f17-e8f064ffb55a}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) 2spd DX Clg Coil 462544Btu/hr 3.5COP, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.5,                                    !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ee51b468-c0f4-4cf8-98b2-6fadbac80f37}, !- Air Inlet Node Name
  {4eefa5e9-81bd-4b2e-966d-f4de1d9087c4}, !- Air Outlet Node Name
  {64bae5c2-cbdf-4828-b79b-19325b3415cd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a3ae74ab-bdce-4970-bf7d-a36183188a09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bf8ef251-0863-4fa6-b613-b20b1d4b84ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbdaab50-8edc-4eb6-b349-30577b47db6b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {16076cd5-2b29-4738-9254-1c3cf42a5349}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.5,                                    !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {684fa48d-2317-45bc-85e1-e26c8be48e47}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {36da1ebe-95b8-4693-92e5-128103740066}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {64bae5c2-cbdf-4828-b79b-19325b3415cd}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3ae74ab-bdce-4970-bf7d-a36183188a09}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf8ef251-0863-4fa6-b613-b20b1d4b84ff}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbdaab50-8edc-4eb6-b349-30577b47db6b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {16076cd5-2b29-4738-9254-1c3cf42a5349}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {684fa48d-2317-45bc-85e1-e26c8be48e47}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {36da1ebe-95b8-4693-92e5-128103740066}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {c735a443-b13c-4912-90c4-433c530504ac}, !- Handle
  Node 7,                                 !- Name
  {4eefa5e9-81bd-4b2e-966d-f4de1d9087c4}, !- Inlet Port
  {b3541a05-6907-413a-852f-d4f51721b16e}; !- Outlet Port

OS:Connection,
  {4eefa5e9-81bd-4b2e-966d-f4de1d9087c4}, !- Handle
  {588a9393-bbf3-488a-8f17-e8f064ffb55a}, !- Source Object
  11,                                     !- Outlet Port
  {c735a443-b13c-4912-90c4-433c530504ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3541a05-6907-413a-852f-d4f51721b16e}, !- Handle
  {c735a443-b13c-4912-90c4-433c530504ac}, !- Source Object
  3,                                      !- Outlet Port
  {d356914c-8138-4ff6-a690-f3580f9975d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {956ecdfd-4966-4b65-b95e-1d5e35403609}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54cb3ef0-372f-42cc-ad84-3354e4b33cfc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {54cb3ef0-372f-42cc-ad84-3354e4b33cfc}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Vent Controller, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70677d5d-2351-4e02-bfbe-3e527ffba279}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) OA System, !- Name
  {956ecdfd-4966-4b65-b95e-1d5e35403609}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36483ef2-8d6b-42f5-96b6-2bf8989958c4}, !- Mixed Air Node Name
  {f2cdc74f-612c-45f9-b29b-5da4549d0b44}, !- Outdoor Air Stream Node Name
  {b55c1eca-f9ad-407f-a506-97c706291462}, !- Relief Air Stream Node Name
  {52bcd642-d77b-4eaf-a0fe-22235f916be5}; !- Return Air Stream Node Name

OS:Node,
  {2fddb271-7cf7-47d1-a478-f9aa8f1600d4}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {f2cdc74f-612c-45f9-b29b-5da4549d0b44}; !- Outlet Port

OS:Connection,
  {f2cdc74f-612c-45f9-b29b-5da4549d0b44}, !- Handle
  {2fddb271-7cf7-47d1-a478-f9aa8f1600d4}, !- Source Object
  3,                                      !- Outlet Port
  {70677d5d-2351-4e02-bfbe-3e527ffba279}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15a3f95a-4350-462a-bc1d-a5afc7f23253}, !- Handle
  Relief Node,                            !- Name
  {38a2bb33-635c-47d1-bb16-9a8756d5456b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {60ea63b7-4175-4e33-9bd0-7c776f3b75c6}, !- Handle
  Node 8,                                 !- Name
  {36483ef2-8d6b-42f5-96b6-2bf8989958c4}, !- Inlet Port
  {ee51b468-c0f4-4cf8-98b2-6fadbac80f37}; !- Outlet Port

OS:Connection,
  {36483ef2-8d6b-42f5-96b6-2bf8989958c4}, !- Handle
  {70677d5d-2351-4e02-bfbe-3e527ffba279}, !- Source Object
  5,                                      !- Outlet Port
  {60ea63b7-4175-4e33-9bd0-7c776f3b75c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee51b468-c0f4-4cf8-98b2-6fadbac80f37}, !- Handle
  {60ea63b7-4175-4e33-9bd0-7c776f3b75c6}, !- Source Object
  3,                                      !- Outlet Port
  {588a9393-bbf3-488a-8f17-e8f064ffb55a}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1bdb46c-7efb-490f-9854-d68435efe2aa}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f700b295-cfb7-4f82-a566-899bd6357e71}, !- Control Zone or Zone List Name
  {a7d83499-c516-420c-8b3e-04916954c654}, !- Cooling Control Zone or Zone List Name
  {fb2090d1-dee0-4723-b284-b67b5510c085}, !- Heating Control Zone or Zone List Name
  {cc93d4bb-03db-4840-bc33-0337214d16c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f700b295-cfb7-4f82-a566-899bd6357e71}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a7d83499-c516-420c-8b3e-04916954c654}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List, !- Name
  {15b8bc33-3294-4989-972f-84276287b692}, !- Model Object 1
  {cd5dedb5-65eb-4caf-8849-9e026692ddc0}, !- Model Object 2
  {d4996dd3-83ea-4006-ab03-e7ce864ddbcd}, !- Model Object 3
  {4a74e450-d3b9-4613-bda3-0eb582b63c92}, !- Model Object 4
  {974790fd-bb5f-4e03-a368-c07a17dfc662}; !- Model Object 5

OS:ModelObjectList,
  {fb2090d1-dee0-4723-b284-b67b5510c085}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc93d4bb-03db-4840-bc33-0337214d16c6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List, !- Name
  {15b8bc33-3294-4989-972f-84276287b692}, !- Model Object 1
  {cd5dedb5-65eb-4caf-8849-9e026692ddc0}, !- Model Object 2
  {d4996dd3-83ea-4006-ab03-e7ce864ddbcd}, !- Model Object 3
  {4a74e450-d3b9-4613-bda3-0eb582b63c92}, !- Model Object 4
  {974790fd-bb5f-4e03-a368-c07a17dfc662}; !- Model Object 5

OS:Coil:Heating:Electric,
  {204ddd40-134f-43db-90d7-6d875b7177af}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d421c397-9a00-4d71-bfdd-f388ab042479}, !- Handle
  Core_bottom ZN PFP Term Fan,            !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule Name
  0.48125,                                !- Fan Total Efficiency
  356.934731934732,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6c812f1c-2f2e-4a85-8bd9-454e6f943a3d}, !- Handle
  Core_bottom ZN PFP Term,                !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  2.09709550822512,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f788dd28-8a45-440b-a467-61fa6fae5492}, !- Supply Air Inlet Node Name
  {09be24ad-1b80-4a30-95d5-86ead2694dca}, !- Secondary Air Inlet Node Name
  {8dc8aa27-2e37-45fe-a2a9-f83adeb95e20}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d421c397-9a00-4d71-bfdd-f388ab042479}, !- Fan Name
  {204ddd40-134f-43db-90d7-6d875b7177af}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a2495037-6256-43ed-9cb5-b10a1923dde5}, !- Handle
  Node 9,                                 !- Name
  {c05fe337-4974-4f4e-85bb-5c0778bcdc1f}, !- Inlet Port
  {14c309dd-f9d3-4a9e-b09a-07f1c479bce8}; !- Outlet Port

OS:Connection,
  {0b9c4710-4c67-4a7e-ab51-af60ca1d7a68}, !- Handle
  {a40294be-d1d5-4809-84c1-9bfa8362dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {76106f3e-a2bb-4681-ad6d-5a0e1a1bc146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05fe337-4974-4f4e-85bb-5c0778bcdc1f}, !- Handle
  {305549f7-43b2-4059-8dcf-e5ebd7071111}, !- Source Object
  2,                                      !- Outlet Port
  {a2495037-6256-43ed-9cb5-b10a1923dde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a21a7b93-5453-4de5-ab64-6629908976b4}, !- Handle
  Node 10,                                !- Name
  {774ad705-99eb-4fff-b48b-d942e1885acc}, !- Inlet Port
  {f788dd28-8a45-440b-a467-61fa6fae5492}; !- Outlet Port

OS:Connection,
  {774ad705-99eb-4fff-b48b-d942e1885acc}, !- Handle
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Source Object
  3,                                      !- Outlet Port
  {a21a7b93-5453-4de5-ab64-6629908976b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f788dd28-8a45-440b-a467-61fa6fae5492}, !- Handle
  {a21a7b93-5453-4de5-ab64-6629908976b4}, !- Source Object
  3,                                      !- Outlet Port
  {6c812f1c-2f2e-4a85-8bd9-454e6f943a3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8dc8aa27-2e37-45fe-a2a9-f83adeb95e20}, !- Handle
  {6c812f1c-2f2e-4a85-8bd9-454e6f943a3d}, !- Source Object
  9,                                      !- Outlet Port
  {a40294be-d1d5-4809-84c1-9bfa8362dbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97965d10-a286-4f46-9c74-2a5d3d199357}, !- Handle
  Node 11,                                !- Name
  {89782f4f-0517-487f-9a26-35c60d8ab03f}, !- Inlet Port
  {09be24ad-1b80-4a30-95d5-86ead2694dca}; !- Outlet Port

OS:Connection,
  {89782f4f-0517-487f-9a26-35c60d8ab03f}, !- Handle
  {9affebe7-ade7-4431-a099-9204e20c52a5}, !- Source Object
  2,                                      !- Outlet Port
  {97965d10-a286-4f46-9c74-2a5d3d199357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09be24ad-1b80-4a30-95d5-86ead2694dca}, !- Handle
  {97965d10-a286-4f46-9c74-2a5d3d199357}, !- Source Object
  3,                                      !- Outlet Port
  {6c812f1c-2f2e-4a85-8bd9-454e6f943a3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79902af0-6cfa-45a2-8067-6246926a19a6}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ba280a30-cda6-4c09-a258-6fbf763299de}, !- Handle
  Perimeter_bot_ZN_1 ZN PFP Term Fan,     !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {56334646-d19a-492f-9fb9-cb327fc88a63}, !- Handle
  Perimeter_bot_ZN_1 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.47732940612154,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f5f4b059-ee74-4605-8ba8-36dd765ea348}, !- Supply Air Inlet Node Name
  {40aed02d-e29b-4165-a80e-77c50f86d356}, !- Secondary Air Inlet Node Name
  {72e143ab-d8c5-4d5d-9654-e6cc8e14d464}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ba280a30-cda6-4c09-a258-6fbf763299de}, !- Fan Name
  {79902af0-6cfa-45a2-8067-6246926a19a6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fffbc2b2-30d5-4097-aaf0-acea82fca51c}, !- Handle
  Node 12,                                !- Name
  {72e143ab-d8c5-4d5d-9654-e6cc8e14d464}, !- Inlet Port
  {055aa895-83d6-407c-915f-2e8bc7686aac}; !- Outlet Port

OS:Node,
  {4272479d-7364-4f78-bab9-d7f59c7e6df2}, !- Handle
  Node 13,                                !- Name
  {c2d54921-be2b-4054-ace8-73b74467c701}, !- Inlet Port
  {de373ad7-2c72-4c2a-920f-b7639b3bcdeb}; !- Outlet Port

OS:Connection,
  {055aa895-83d6-407c-915f-2e8bc7686aac}, !- Handle
  {fffbc2b2-30d5-4097-aaf0-acea82fca51c}, !- Source Object
  3,                                      !- Outlet Port
  {8d72eef4-534b-435e-b1fd-35e9d78f0881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d54921-be2b-4054-ace8-73b74467c701}, !- Handle
  {44120e8e-5b00-41ba-adcf-05111ba00c18}, !- Source Object
  2,                                      !- Outlet Port
  {4272479d-7364-4f78-bab9-d7f59c7e6df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4d217d6-932c-48e1-bb75-92921fd671d6}, !- Handle
  Node 14,                                !- Name
  {98c55e43-4f90-4d79-9e9e-665492af0704}, !- Inlet Port
  {f5f4b059-ee74-4605-8ba8-36dd765ea348}; !- Outlet Port

OS:Connection,
  {98c55e43-4f90-4d79-9e9e-665492af0704}, !- Handle
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Source Object
  4,                                      !- Outlet Port
  {a4d217d6-932c-48e1-bb75-92921fd671d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f4b059-ee74-4605-8ba8-36dd765ea348}, !- Handle
  {a4d217d6-932c-48e1-bb75-92921fd671d6}, !- Source Object
  3,                                      !- Outlet Port
  {56334646-d19a-492f-9fb9-cb327fc88a63}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {72e143ab-d8c5-4d5d-9654-e6cc8e14d464}, !- Handle
  {56334646-d19a-492f-9fb9-cb327fc88a63}, !- Source Object
  9,                                      !- Outlet Port
  {fffbc2b2-30d5-4097-aaf0-acea82fca51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6cc68fa-79ce-4f24-b2ee-a59c9a316654}, !- Handle
  Node 15,                                !- Name
  {d5bb7104-df54-4419-8c62-e5b7eede5a33}, !- Inlet Port
  {40aed02d-e29b-4165-a80e-77c50f86d356}; !- Outlet Port

OS:Connection,
  {d5bb7104-df54-4419-8c62-e5b7eede5a33}, !- Handle
  {55b0eb76-1873-4c19-9acd-dd1315705ee7}, !- Source Object
  2,                                      !- Outlet Port
  {a6cc68fa-79ce-4f24-b2ee-a59c9a316654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40aed02d-e29b-4165-a80e-77c50f86d356}, !- Handle
  {a6cc68fa-79ce-4f24-b2ee-a59c9a316654}, !- Source Object
  3,                                      !- Outlet Port
  {56334646-d19a-492f-9fb9-cb327fc88a63}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5f10916-1b41-4cf0-a8e9-868ca6e460ac}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fcd55ab2-b1d5-49df-88cf-51b644a34892}, !- Handle
  Perimeter_bot_ZN_2 ZN PFP Term Fan,     !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {25b0fafa-2dd9-41d4-8fbf-940f59880022}, !- Handle
  Perimeter_bot_ZN_2 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.407624356703687,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {72da599f-ff92-4761-9cdd-bfc0fb9d83cb}, !- Supply Air Inlet Node Name
  {79fd77b5-0e7d-410b-8de0-24d6212a7671}, !- Secondary Air Inlet Node Name
  {04e81f9f-3ac8-4459-82ae-c9e2483ea780}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fcd55ab2-b1d5-49df-88cf-51b644a34892}, !- Fan Name
  {f5f10916-1b41-4cf0-a8e9-868ca6e460ac}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c718c028-ac43-4593-a34a-2b7a514ce2ce}, !- Handle
  Node 16,                                !- Name
  {04e81f9f-3ac8-4459-82ae-c9e2483ea780}, !- Inlet Port
  {10c366fd-32c1-45b6-be25-c313d630a132}; !- Outlet Port

OS:Node,
  {f4d36830-e2d7-4cbc-84ab-f202c9cb3cec}, !- Handle
  Node 17,                                !- Name
  {db94fa02-f0a2-43cd-9767-d8965ed642cc}, !- Inlet Port
  {db674569-e2e8-496d-bc8c-06fd5947eae9}; !- Outlet Port

OS:Connection,
  {10c366fd-32c1-45b6-be25-c313d630a132}, !- Handle
  {c718c028-ac43-4593-a34a-2b7a514ce2ce}, !- Source Object
  3,                                      !- Outlet Port
  {cfa37c9b-d1ec-4f88-bbb8-e3822bdbad96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db94fa02-f0a2-43cd-9767-d8965ed642cc}, !- Handle
  {0e120313-eb28-4ee6-9d1c-9a419525d7ff}, !- Source Object
  2,                                      !- Outlet Port
  {f4d36830-e2d7-4cbc-84ab-f202c9cb3cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b92163fb-3bcd-4cdc-9c61-7168a1ad2e53}, !- Handle
  Node 18,                                !- Name
  {6efc6c0d-926e-42bf-8ddf-1910cb86e1b2}, !- Inlet Port
  {72da599f-ff92-4761-9cdd-bfc0fb9d83cb}; !- Outlet Port

OS:Connection,
  {6efc6c0d-926e-42bf-8ddf-1910cb86e1b2}, !- Handle
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Source Object
  5,                                      !- Outlet Port
  {b92163fb-3bcd-4cdc-9c61-7168a1ad2e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72da599f-ff92-4761-9cdd-bfc0fb9d83cb}, !- Handle
  {b92163fb-3bcd-4cdc-9c61-7168a1ad2e53}, !- Source Object
  3,                                      !- Outlet Port
  {25b0fafa-2dd9-41d4-8fbf-940f59880022}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {04e81f9f-3ac8-4459-82ae-c9e2483ea780}, !- Handle
  {25b0fafa-2dd9-41d4-8fbf-940f59880022}, !- Source Object
  9,                                      !- Outlet Port
  {c718c028-ac43-4593-a34a-2b7a514ce2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d77109a-1cca-471f-9706-64514372dc1a}, !- Handle
  Node 19,                                !- Name
  {5a8a8553-0b05-4b9d-98f3-49d9c74fe9db}, !- Inlet Port
  {79fd77b5-0e7d-410b-8de0-24d6212a7671}; !- Outlet Port

OS:Connection,
  {5a8a8553-0b05-4b9d-98f3-49d9c74fe9db}, !- Handle
  {f18d225a-f880-4e1d-87a5-3bf373b9b326}, !- Source Object
  2,                                      !- Outlet Port
  {4d77109a-1cca-471f-9706-64514372dc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fd77b5-0e7d-410b-8de0-24d6212a7671}, !- Handle
  {4d77109a-1cca-471f-9706-64514372dc1a}, !- Source Object
  3,                                      !- Outlet Port
  {25b0fafa-2dd9-41d4-8fbf-940f59880022}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {baf16321-4ead-446a-9eb3-ac4beb6a4a89}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {384c4188-4168-4fa0-bec9-a40436a1c2f6}, !- Handle
  Perimeter_bot_ZN_3 ZN PFP Term Fan,     !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4da9caac-dc86-4d5b-8967-802913c448e2}, !- Handle
  Perimeter_bot_ZN_3 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.385644689506468,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {5ccc216a-8cee-4029-8724-0924d693bce5}, !- Supply Air Inlet Node Name
  {cda88e6d-6f1f-4eea-863b-049446407444}, !- Secondary Air Inlet Node Name
  {452b953d-51a8-4a14-85bc-230a52f2f7d3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {384c4188-4168-4fa0-bec9-a40436a1c2f6}, !- Fan Name
  {baf16321-4ead-446a-9eb3-ac4beb6a4a89}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {502a9b2e-2d15-4950-8c8f-e3c618e80c61}, !- Handle
  Node 20,                                !- Name
  {452b953d-51a8-4a14-85bc-230a52f2f7d3}, !- Inlet Port
  {3541372e-8c25-4cbc-878e-e535b4f4ec8c}; !- Outlet Port

OS:Node,
  {b23c4488-4fd6-4ec9-a835-cdef2606826d}, !- Handle
  Node 21,                                !- Name
  {308bca41-cb08-4510-b8ba-f878e95437ee}, !- Inlet Port
  {dca647d8-a2bb-45dc-b076-e87749426d0b}; !- Outlet Port

OS:Connection,
  {3541372e-8c25-4cbc-878e-e535b4f4ec8c}, !- Handle
  {502a9b2e-2d15-4950-8c8f-e3c618e80c61}, !- Source Object
  3,                                      !- Outlet Port
  {bbc16256-626c-4b5f-9ce3-b3e1ca940f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308bca41-cb08-4510-b8ba-f878e95437ee}, !- Handle
  {2eeedc7b-4642-4a67-95d9-7624bfc3d7fa}, !- Source Object
  2,                                      !- Outlet Port
  {b23c4488-4fd6-4ec9-a835-cdef2606826d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {973d0d97-5a1b-4005-96a2-4fab41b1f9d6}, !- Handle
  Node 22,                                !- Name
  {e8354b80-19b5-47ff-82b9-e3fb346ce996}, !- Inlet Port
  {5ccc216a-8cee-4029-8724-0924d693bce5}; !- Outlet Port

OS:Connection,
  {e8354b80-19b5-47ff-82b9-e3fb346ce996}, !- Handle
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Source Object
  6,                                      !- Outlet Port
  {973d0d97-5a1b-4005-96a2-4fab41b1f9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccc216a-8cee-4029-8724-0924d693bce5}, !- Handle
  {973d0d97-5a1b-4005-96a2-4fab41b1f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {4da9caac-dc86-4d5b-8967-802913c448e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {452b953d-51a8-4a14-85bc-230a52f2f7d3}, !- Handle
  {4da9caac-dc86-4d5b-8967-802913c448e2}, !- Source Object
  9,                                      !- Outlet Port
  {502a9b2e-2d15-4950-8c8f-e3c618e80c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45f59846-fdd1-463a-aad9-92895acfa64f}, !- Handle
  Node 23,                                !- Name
  {1278a4b3-57e3-4505-abad-3307f81c9e3f}, !- Inlet Port
  {cda88e6d-6f1f-4eea-863b-049446407444}; !- Outlet Port

OS:Connection,
  {1278a4b3-57e3-4505-abad-3307f81c9e3f}, !- Handle
  {f898855a-13fd-47f7-ae59-2afc18b8eb8b}, !- Source Object
  2,                                      !- Outlet Port
  {45f59846-fdd1-463a-aad9-92895acfa64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda88e6d-6f1f-4eea-863b-049446407444}, !- Handle
  {45f59846-fdd1-463a-aad9-92895acfa64f}, !- Source Object
  3,                                      !- Outlet Port
  {4da9caac-dc86-4d5b-8967-802913c448e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {902283ba-eb04-4e02-99e9-55b3c423ca44}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ae621020-da85-4bdd-9423-2f5362852672}, !- Handle
  Perimeter_bot_ZN_4 ZN PFP Term Fan,     !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6e0456a4-4d00-4a1b-b862-b2c2066d4e40}, !- Handle
  Perimeter_bot_ZN_4 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.425832184202221,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {16856e4b-a6ef-4c7b-9f28-54dddf844168}, !- Supply Air Inlet Node Name
  {a82f0658-2df5-4d7f-96ca-51fd1c0ee0b1}, !- Secondary Air Inlet Node Name
  {683d4745-14ab-48c8-8dec-84fceb7a9964}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ae621020-da85-4bdd-9423-2f5362852672}, !- Fan Name
  {902283ba-eb04-4e02-99e9-55b3c423ca44}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {77fce8a4-9603-41a9-ba48-e0da45bf6358}, !- Handle
  Node 24,                                !- Name
  {683d4745-14ab-48c8-8dec-84fceb7a9964}, !- Inlet Port
  {61825912-4c4a-4300-aa33-75c5b3c72f68}; !- Outlet Port

OS:Node,
  {54d68679-8b36-437a-89be-dfacdc4850f7}, !- Handle
  Node 25,                                !- Name
  {7155e0fb-ee98-46c2-9f8c-999edc7c71e4}, !- Inlet Port
  {d2211449-6e0c-4659-bfaa-b6aa5fb3dea4}; !- Outlet Port

OS:Connection,
  {61825912-4c4a-4300-aa33-75c5b3c72f68}, !- Handle
  {77fce8a4-9603-41a9-ba48-e0da45bf6358}, !- Source Object
  3,                                      !- Outlet Port
  {5aec0ede-d89c-4865-8268-6363dba3ca7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7155e0fb-ee98-46c2-9f8c-999edc7c71e4}, !- Handle
  {326551e8-c27a-4367-ab07-f1430326ccba}, !- Source Object
  2,                                      !- Outlet Port
  {54d68679-8b36-437a-89be-dfacdc4850f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29f9817f-50ff-4dab-a623-6378e5b10f1f}, !- Handle
  Node 26,                                !- Name
  {25c325d6-6d34-4035-b423-4c838183d25f}, !- Inlet Port
  {16856e4b-a6ef-4c7b-9f28-54dddf844168}; !- Outlet Port

OS:Connection,
  {25c325d6-6d34-4035-b423-4c838183d25f}, !- Handle
  {eba4dd3f-6c6c-4c5a-aa38-24db11471f52}, !- Source Object
  7,                                      !- Outlet Port
  {29f9817f-50ff-4dab-a623-6378e5b10f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16856e4b-a6ef-4c7b-9f28-54dddf844168}, !- Handle
  {29f9817f-50ff-4dab-a623-6378e5b10f1f}, !- Source Object
  3,                                      !- Outlet Port
  {6e0456a4-4d00-4a1b-b862-b2c2066d4e40}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {683d4745-14ab-48c8-8dec-84fceb7a9964}, !- Handle
  {6e0456a4-4d00-4a1b-b862-b2c2066d4e40}, !- Source Object
  9,                                      !- Outlet Port
  {77fce8a4-9603-41a9-ba48-e0da45bf6358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0cf07cb-1a79-4703-8754-0f043b7ed627}, !- Handle
  Node 27,                                !- Name
  {90512396-425b-4fa0-919b-a7f15a99a519}, !- Inlet Port
  {a82f0658-2df5-4d7f-96ca-51fd1c0ee0b1}; !- Outlet Port

OS:Connection,
  {90512396-425b-4fa0-919b-a7f15a99a519}, !- Handle
  {0a987457-b95b-49e9-bd8f-84607cf2e033}, !- Source Object
  2,                                      !- Outlet Port
  {c0cf07cb-1a79-4703-8754-0f043b7ed627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82f0658-2df5-4d7f-96ca-51fd1c0ee0b1}, !- Handle
  {c0cf07cb-1a79-4703-8754-0f043b7ed627}, !- Source Object
  3,                                      !- Outlet Port
  {6e0456a4-4d00-4a1b-b862-b2c2066d4e40}, !- Target Object
  8;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Handle
  fan schedule limits for prm,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  {a2029168-a42f-4a44-a482-c92584eeb9c4}, !- Default Day Schedule Name
  {4b784668-4429-4ac8-b498-035ba742bcfd}, !- Summer Design Day Schedule Name
  {13cbf59a-afdb-4dd0-acb7-7d05a7920663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2029168-a42f-4a44-a482-c92584eeb9c4}, !- Handle
  Schedule Day 1,                         !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6703fece-bf4b-4f6c-84dc-023de6fc56c7}, !- Handle
  Schedule Rule 31,                       !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c73cb27e-f533-44eb-80e9-4cc06d1b5eb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c73cb27e-f533-44eb-80e9-4cc06d1b5eb7}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {472d781e-f29e-4c86-a47e-f3236a3a39dd}, !- Handle
  Schedule Rule 32,                       !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db50c0b5-f2d3-4227-ad84-ac2d1de895e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db50c0b5-f2d3-4227-ad84-ac2d1de895e4}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 2, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4345f6b-c27e-45d9-9ed6-46afff93b2ab}, !- Handle
  Schedule Rule 33,                       !- Name
  {eccf89c5-67eb-45d2-9764-43084377bb63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87f191aa-371b-4e13-a5b4-74edecd3be1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87f191aa-371b-4e13-a5b4-74edecd3be1e}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 3, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {13cbf59a-afdb-4dd0-acb7-7d05a7920663}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule Winter Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b784668-4429-4ac8-b498-035ba742bcfd}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule Summer Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {266cf112-2827-4ac1-a621-4b3ca0197960}, !- Handle
  {19aec942-5faa-4dc0-8668-cc559948d1b3}, !- Object Name
  fan_sched_name,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Building Story 1 PVAV_PFP_Boxes (Sys6) fan schedule, !- Feature Value 1
  zone_group_type,                        !- Feature Name 2
  String,                                 !- Feature Data Type 2
  heated_cooled_zones,                    !- Feature Value 2
  sys_group_occ,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  other nonresidential,                   !- Feature Value 3
  baseline_system_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  PVAV_PFP_Boxes;                         !- Feature Value 4

OS:AirLoopHVAC,
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6), !- Name
  ,                                       !- Controller List Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule
  {4dccfbdc-6831-4f9a-af49-8efb2dd2d6da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4ddc368-e905-47ae-93ca-5e7f2027da05}, !- Supply Side Inlet Node Name
  {ec127322-7d21-4552-8adb-137fd157dc7e}, !- Demand Side Outlet Node Name
  {da211be1-a336-47fe-b713-b90d8fa0f8da}, !- Demand Side Inlet Node A
  {a755e7fa-22eb-4041-a841-f926bd4adf0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd94a546-e04a-48be-99c9-8c23c571343a}, !- Demand Mixer Name
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8e7bbb5-33b7-48a9-a6ca-9ffbc9ae36d4}, !- Handle
  Node 28,                                !- Name
  {b4ddc368-e905-47ae-93ca-5e7f2027da05}, !- Inlet Port
  {2a6d423b-2e62-4f5f-b781-14014f6ff2e0}; !- Outlet Port

OS:Node,
  {a53d043e-e1c1-484e-a1d8-1b96cd411625}, !- Handle
  Node 29,                                !- Name
  {6136d7d6-aae3-487c-b9d4-40d4c31baf8c}, !- Inlet Port
  {a755e7fa-22eb-4041-a841-f926bd4adf0c}; !- Outlet Port

OS:Connection,
  {b4ddc368-e905-47ae-93ca-5e7f2027da05}, !- Handle
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Source Object
  9,                                      !- Outlet Port
  {a8e7bbb5-33b7-48a9-a6ca-9ffbc9ae36d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a755e7fa-22eb-4041-a841-f926bd4adf0c}, !- Handle
  {a53d043e-e1c1-484e-a1d8-1b96cd411625}, !- Source Object
  3,                                      !- Outlet Port
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {719ce08b-2925-4e4e-86f6-6cebd2f6a567}, !- Handle
  Node 30,                                !- Name
  {da211be1-a336-47fe-b713-b90d8fa0f8da}, !- Inlet Port
  {600b8541-f62f-4b2f-9f3e-3b6008454197}; !- Outlet Port

OS:Node,
  {daaeb5bc-03d6-401a-8d2b-dbfbfbd87339}, !- Handle
  Node 31,                                !- Name
  {f7f210e2-b505-4910-ad95-d819174d9308}, !- Inlet Port
  {ec127322-7d21-4552-8adb-137fd157dc7e}; !- Outlet Port

OS:Node,
  {593d3916-69d9-4bef-9fab-509f13e50479}, !- Handle
  Node 32,                                !- Name
  {a010d4e0-9408-407d-8ac8-bd882c64f6b8}, !- Inlet Port
  {6d44e74e-e722-413c-adc8-bb07aeed20e4}; !- Outlet Port

OS:Connection,
  {da211be1-a336-47fe-b713-b90d8fa0f8da}, !- Handle
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Source Object
  11,                                     !- Outlet Port
  {719ce08b-2925-4e4e-86f6-6cebd2f6a567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec127322-7d21-4552-8adb-137fd157dc7e}, !- Handle
  {daaeb5bc-03d6-401a-8d2b-dbfbfbd87339}, !- Source Object
  3,                                      !- Outlet Port
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {600b8541-f62f-4b2f-9f3e-3b6008454197}, !- Inlet Node Name
  {37970f1f-b3f8-4516-a888-b5ef9ceff37b}, !- Outlet Node Name 1
  {82c193f1-eb42-4c0a-ba54-922cb9fa3878}, !- Outlet Node Name 2
  {94b42940-6dfc-4196-a580-5e491ad39630}, !- Outlet Node Name 3
  {e2902ad5-a3a6-4335-abe0-d0f3e64e49ec}, !- Outlet Node Name 4
  {827ceac7-db99-4d75-8640-08a21e54fbea}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dd94a546-e04a-48be-99c9-8c23c571343a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f7f210e2-b505-4910-ad95-d819174d9308}, !- Outlet Node Name
  {f398d8ff-f24d-411c-b516-a4b8670617d2}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ,                                       !- Inlet Node Name 4
  ;                                       !- Inlet Node Name 5

OS:Connection,
  {600b8541-f62f-4b2f-9f3e-3b6008454197}, !- Handle
  {719ce08b-2925-4e4e-86f6-6cebd2f6a567}, !- Source Object
  3,                                      !- Outlet Port
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f210e2-b505-4910-ad95-d819174d9308}, !- Handle
  {dd94a546-e04a-48be-99c9-8c23c571343a}, !- Source Object
  2,                                      !- Outlet Port
  {daaeb5bc-03d6-401a-8d2b-dbfbfbd87339}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95b839e8-7af2-474b-937d-7865dcddb56e}, !- Handle
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  12.8888888888889,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4dccfbdc-6831-4f9a-af49-8efb2dd2d6da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {265cd335-bc91-47f9-b256-a93337c428ec}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {219a1634-f3e0-49b6-a268-17c282608426}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  225.760306758258,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {93a17f3b-d3db-4af9-8e58-763171c783c9}, !- Air Inlet Node Name
  {6136d7d6-aae3-487c-b9d4-40d4c31baf8c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6136d7d6-aae3-487c-b9d4-40d4c31baf8c}, !- Handle
  {219a1634-f3e0-49b6-a268-17c282608426}, !- Source Object
  17,                                     !- Outlet Port
  {a53d043e-e1c1-484e-a1d8-1b96cd411625}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e071bae-ed56-4da6-8a61-0aaa1aa8e5af}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Main Htg Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1af15278-e0e4-48d0-9f0c-3ff2f11d69a3}, !- Air Inlet Node Name
  {ccf9395c-4f0d-4956-b21f-373d190d28ec}; !- Air Outlet Node Name

OS:Node,
  {fa4f5416-4762-4699-929d-9bb37823f172}, !- Handle
  Node 33,                                !- Name
  {ccf9395c-4f0d-4956-b21f-373d190d28ec}, !- Inlet Port
  {93a17f3b-d3db-4af9-8e58-763171c783c9}; !- Outlet Port

OS:Connection,
  {ccf9395c-4f0d-4956-b21f-373d190d28ec}, !- Handle
  {7e071bae-ed56-4da6-8a61-0aaa1aa8e5af}, !- Source Object
  6,                                      !- Outlet Port
  {fa4f5416-4762-4699-929d-9bb37823f172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a17f3b-d3db-4af9-8e58-763171c783c9}, !- Handle
  {fa4f5416-4762-4699-929d-9bb37823f172}, !- Source Object
  3,                                      !- Outlet Port
  {219a1634-f3e0-49b6-a268-17c282608426}, !- Target Object
  16;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {1397932f-d2ab-40d7-a7e8-f7dabd0399f9}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  {fd850924-cbba-4e6d-9e94-d0709964bb6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd850924-cbba-4e6d-9e94-d0709964bb6e}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F Default, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.88888888888891;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dfbca8c1-a276-4110-960e-3e017a7a8a54}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Main Htg Coil Preheat Coil Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1397932f-d2ab-40d7-a7e8-f7dabd0399f9}, !- Schedule Name
  {fa4f5416-4762-4699-929d-9bb37823f172}; !- Setpoint Node or NodeList Name

OS:Coil:Cooling:DX:TwoSpeed,
  {9c78830f-3000-4611-966e-ce5eab2d1641}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) 2spd DX Clg Coil 372802Btu/hr 3.5COP, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.5,                                    !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {8a78172f-4010-4904-8ff8-31b388832098}, !- Air Inlet Node Name
  {591837bc-b2cb-4dae-a84b-88ca5b822437}, !- Air Outlet Node Name
  {d2bd6aae-013c-4bf0-bdf6-5a5c9e2a28be}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e813967d-c420-42cc-912c-c2859466b908}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fdfa0b23-c17e-4a0d-9591-013b316c5097}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5cbc0b3-201a-442a-a92c-aa143cded37f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {11852435-c67c-44f5-9e2d-c8cdf99a4d00}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.5,                                    !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {913d0be1-9fce-49c9-a2ca-ea7b5fab27ea}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a8c7b392-9193-4c6f-b738-cb2e9d11b837}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d2bd6aae-013c-4bf0-bdf6-5a5c9e2a28be}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e813967d-c420-42cc-912c-c2859466b908}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdfa0b23-c17e-4a0d-9591-013b316c5097}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5cbc0b3-201a-442a-a92c-aa143cded37f}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {11852435-c67c-44f5-9e2d-c8cdf99a4d00}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {913d0be1-9fce-49c9-a2ca-ea7b5fab27ea}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a8c7b392-9193-4c6f-b738-cb2e9d11b837}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {a606eb7e-35a9-4282-9049-8c1d7107e0b9}, !- Handle
  Node 34,                                !- Name
  {591837bc-b2cb-4dae-a84b-88ca5b822437}, !- Inlet Port
  {1af15278-e0e4-48d0-9f0c-3ff2f11d69a3}; !- Outlet Port

OS:Connection,
  {591837bc-b2cb-4dae-a84b-88ca5b822437}, !- Handle
  {9c78830f-3000-4611-966e-ce5eab2d1641}, !- Source Object
  11,                                     !- Outlet Port
  {a606eb7e-35a9-4282-9049-8c1d7107e0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af15278-e0e4-48d0-9f0c-3ff2f11d69a3}, !- Handle
  {a606eb7e-35a9-4282-9049-8c1d7107e0b9}, !- Source Object
  3,                                      !- Outlet Port
  {7e071bae-ed56-4da6-8a61-0aaa1aa8e5af}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5e3d024f-df3c-4051-a5da-29b33c9a4e3f}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0296236-38df-4542-9902-1cbc911d4982}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a0296236-38df-4542-9902-1cbc911d4982}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Vent Controller, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da1159f2-3c6f-40b9-8c95-3152d2aaff02}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) OA System, !- Name
  {5e3d024f-df3c-4051-a5da-29b33c9a4e3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75faf566-0de2-4ba4-a9f1-be6be27d33cd}, !- Mixed Air Node Name
  {11b228cf-ad00-4e27-ae87-c88c5cc50c83}, !- Outdoor Air Stream Node Name
  {c3b95669-942e-4172-b84d-694210df0575}, !- Relief Air Stream Node Name
  {99646f2b-1f98-46ae-9ab1-49276ed3e066}; !- Return Air Stream Node Name

OS:Node,
  {8293e3da-df07-46f6-b220-561a9cecf781}, !- Handle
  Outboard OA Node 1,                     !- Name
  ,                                       !- Inlet Port
  {11b228cf-ad00-4e27-ae87-c88c5cc50c83}; !- Outlet Port

OS:Connection,
  {11b228cf-ad00-4e27-ae87-c88c5cc50c83}, !- Handle
  {8293e3da-df07-46f6-b220-561a9cecf781}, !- Source Object
  3,                                      !- Outlet Port
  {da1159f2-3c6f-40b9-8c95-3152d2aaff02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6ec46f1-7d5d-4ed0-9359-3c95684deaa8}, !- Handle
  Relief Node 1,                          !- Name
  {a8dc0b18-8215-4b91-93b0-fffa1946561e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d8f72628-5594-4d79-8d46-03da5c808125}, !- Handle
  Node 35,                                !- Name
  {75faf566-0de2-4ba4-a9f1-be6be27d33cd}, !- Inlet Port
  {8a78172f-4010-4904-8ff8-31b388832098}; !- Outlet Port

OS:Connection,
  {75faf566-0de2-4ba4-a9f1-be6be27d33cd}, !- Handle
  {da1159f2-3c6f-40b9-8c95-3152d2aaff02}, !- Source Object
  5,                                      !- Outlet Port
  {d8f72628-5594-4d79-8d46-03da5c808125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a78172f-4010-4904-8ff8-31b388832098}, !- Handle
  {d8f72628-5594-4d79-8d46-03da5c808125}, !- Source Object
  3,                                      !- Outlet Port
  {9c78830f-3000-4611-966e-ce5eab2d1641}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {265cd335-bc91-47f9-b256-a93337c428ec}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3bcc9b8e-852d-47ef-9b4a-ff085fc2ede8}, !- Control Zone or Zone List Name
  {c75ccaae-86d6-4bd3-96c9-f2dae38e0390}, !- Cooling Control Zone or Zone List Name
  {f0ee83de-0239-4618-9ee3-e8075270f4cd}, !- Heating Control Zone or Zone List Name
  {88fd73c1-01a1-4646-a2cc-34dc3b1d198b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3bcc9b8e-852d-47ef-9b4a-ff085fc2ede8}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c75ccaae-86d6-4bd3-96c9-f2dae38e0390}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List, !- Name
  {2749bd90-2da1-4f41-af13-a55cd21b4ece}, !- Model Object 1
  {210f6e88-7cae-49b0-9d35-0b49e24f5859}, !- Model Object 2
  {00f17e9c-9a2f-4ce7-8995-1c08d9b76152}, !- Model Object 3
  {740b5127-eaf6-4ffe-94b2-fe1ebf3c6632}, !- Model Object 4
  {b36cb20e-ee58-41cf-8de0-d60dbd8f9c36}; !- Model Object 5

OS:ModelObjectList,
  {f0ee83de-0239-4618-9ee3-e8075270f4cd}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88fd73c1-01a1-4646-a2cc-34dc3b1d198b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List, !- Name
  {2749bd90-2da1-4f41-af13-a55cd21b4ece}, !- Model Object 1
  {210f6e88-7cae-49b0-9d35-0b49e24f5859}, !- Model Object 2
  {00f17e9c-9a2f-4ce7-8995-1c08d9b76152}, !- Model Object 3
  {740b5127-eaf6-4ffe-94b2-fe1ebf3c6632}, !- Model Object 4
  {b36cb20e-ee58-41cf-8de0-d60dbd8f9c36}; !- Model Object 5

OS:Coil:Heating:Electric,
  {f7bfb593-ce2b-414e-85d3-138beb70aee1}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fb0784e5-c827-45c6-b979-379dccd76a5d}, !- Handle
  Core_mid ZN PFP Term Fan,               !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule Name
  0.462,                                  !- Fan Total Efficiency
  342.657342657343,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {628891f0-91a2-4f81-b18c-9d323f12a0b2}, !- Handle
  Core_mid ZN PFP Term,                   !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  1.21898826612661,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {3cab0d58-4837-4161-97d2-43bd665c86e2}, !- Supply Air Inlet Node Name
  {b3b21f5c-8d25-41dc-ae82-186b542d1344}, !- Secondary Air Inlet Node Name
  {a010d4e0-9408-407d-8ac8-bd882c64f6b8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fb0784e5-c827-45c6-b979-379dccd76a5d}, !- Fan Name
  {f7bfb593-ce2b-414e-85d3-138beb70aee1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {848ae6d2-7b99-4241-8be6-84752bcdc603}, !- Handle
  Node 36,                                !- Name
  {22727bf5-4c6d-4870-968e-2221d1cbeaf1}, !- Inlet Port
  {c495e313-29ac-4069-9089-e68ae10dba98}; !- Outlet Port

OS:Connection,
  {6d44e74e-e722-413c-adc8-bb07aeed20e4}, !- Handle
  {593d3916-69d9-4bef-9fab-509f13e50479}, !- Source Object
  3,                                      !- Outlet Port
  {ca52a692-5a64-4e7b-94ca-469a2a3bb402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22727bf5-4c6d-4870-968e-2221d1cbeaf1}, !- Handle
  {ec8999b3-aa76-4708-9efa-c9b4a41b586a}, !- Source Object
  2,                                      !- Outlet Port
  {848ae6d2-7b99-4241-8be6-84752bcdc603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5ff94ef-c8a2-4f03-b512-315f46b2abcf}, !- Handle
  Node 37,                                !- Name
  {37970f1f-b3f8-4516-a888-b5ef9ceff37b}, !- Inlet Port
  {3cab0d58-4837-4161-97d2-43bd665c86e2}; !- Outlet Port

OS:Connection,
  {37970f1f-b3f8-4516-a888-b5ef9ceff37b}, !- Handle
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Source Object
  3,                                      !- Outlet Port
  {c5ff94ef-c8a2-4f03-b512-315f46b2abcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cab0d58-4837-4161-97d2-43bd665c86e2}, !- Handle
  {c5ff94ef-c8a2-4f03-b512-315f46b2abcf}, !- Source Object
  3,                                      !- Outlet Port
  {628891f0-91a2-4f81-b18c-9d323f12a0b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a010d4e0-9408-407d-8ac8-bd882c64f6b8}, !- Handle
  {628891f0-91a2-4f81-b18c-9d323f12a0b2}, !- Source Object
  9,                                      !- Outlet Port
  {593d3916-69d9-4bef-9fab-509f13e50479}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {980707ee-c1d4-49e9-b308-9f26f0f808b1}, !- Handle
  Node 38,                                !- Name
  {a129b6ac-23a3-48ee-a34e-84fdb9f4c224}, !- Inlet Port
  {b3b21f5c-8d25-41dc-ae82-186b542d1344}; !- Outlet Port

OS:Connection,
  {a129b6ac-23a3-48ee-a34e-84fdb9f4c224}, !- Handle
  {06fc431e-12eb-4111-9f47-98c5aa67f444}, !- Source Object
  2,                                      !- Outlet Port
  {980707ee-c1d4-49e9-b308-9f26f0f808b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b21f5c-8d25-41dc-ae82-186b542d1344}, !- Handle
  {980707ee-c1d4-49e9-b308-9f26f0f808b1}, !- Source Object
  3,                                      !- Outlet Port
  {628891f0-91a2-4f81-b18c-9d323f12a0b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {104afafb-04ad-4268-bbdb-ed0eaca1c268}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {24cb1c55-a01e-473b-8c17-a9acceac1410}, !- Handle
  Perimeter_mid_ZN_1 ZN PFP Term Fan,     !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {96a10fce-f2bc-49a7-91fc-f3bb433f3e0f}, !- Handle
  Perimeter_mid_ZN_1 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.477872003947948,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {70bd155d-b51b-466a-9de4-f74a51352dac}, !- Supply Air Inlet Node Name
  {48b016c4-bb0a-46a9-bc43-bc841aaac4aa}, !- Secondary Air Inlet Node Name
  {3de56705-d900-415c-bc74-62dc619a4ed0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {24cb1c55-a01e-473b-8c17-a9acceac1410}, !- Fan Name
  {104afafb-04ad-4268-bbdb-ed0eaca1c268}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b6c6eb19-3080-4fcb-8a71-6bc44bb54314}, !- Handle
  Node 39,                                !- Name
  {3de56705-d900-415c-bc74-62dc619a4ed0}, !- Inlet Port
  {77a05bc5-46dc-48db-92f2-64f0da72f388}; !- Outlet Port

OS:Node,
  {16f17f1a-e2b5-469c-964c-c91328f73b0a}, !- Handle
  Node 40,                                !- Name
  {b57f7bd5-f37a-4e85-ac56-33793bd2bf75}, !- Inlet Port
  {900f0847-4eda-4f86-bce6-f8e8b947d0b9}; !- Outlet Port

OS:Connection,
  {77a05bc5-46dc-48db-92f2-64f0da72f388}, !- Handle
  {b6c6eb19-3080-4fcb-8a71-6bc44bb54314}, !- Source Object
  3,                                      !- Outlet Port
  {7ae3876c-fd81-4cb3-894c-e2c1a91d4a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57f7bd5-f37a-4e85-ac56-33793bd2bf75}, !- Handle
  {a46b8db0-44e4-48b5-b348-92e73bf54fc9}, !- Source Object
  2,                                      !- Outlet Port
  {16f17f1a-e2b5-469c-964c-c91328f73b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b00198d-514d-40b6-838f-4ac40a1fcb31}, !- Handle
  Node 41,                                !- Name
  {82c193f1-eb42-4c0a-ba54-922cb9fa3878}, !- Inlet Port
  {70bd155d-b51b-466a-9de4-f74a51352dac}; !- Outlet Port

OS:Connection,
  {82c193f1-eb42-4c0a-ba54-922cb9fa3878}, !- Handle
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Source Object
  4,                                      !- Outlet Port
  {2b00198d-514d-40b6-838f-4ac40a1fcb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bd155d-b51b-466a-9de4-f74a51352dac}, !- Handle
  {2b00198d-514d-40b6-838f-4ac40a1fcb31}, !- Source Object
  3,                                      !- Outlet Port
  {96a10fce-f2bc-49a7-91fc-f3bb433f3e0f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3de56705-d900-415c-bc74-62dc619a4ed0}, !- Handle
  {96a10fce-f2bc-49a7-91fc-f3bb433f3e0f}, !- Source Object
  9,                                      !- Outlet Port
  {b6c6eb19-3080-4fcb-8a71-6bc44bb54314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7644f4b-d648-4522-b345-25aaa1e8a02e}, !- Handle
  Node 42,                                !- Name
  {7022bb8d-871f-491c-8b1f-2d8b98c56db2}, !- Inlet Port
  {48b016c4-bb0a-46a9-bc43-bc841aaac4aa}; !- Outlet Port

OS:Connection,
  {7022bb8d-871f-491c-8b1f-2d8b98c56db2}, !- Handle
  {8ea82796-559b-431c-96a6-00179186188b}, !- Source Object
  2,                                      !- Outlet Port
  {e7644f4b-d648-4522-b345-25aaa1e8a02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b016c4-bb0a-46a9-bc43-bc841aaac4aa}, !- Handle
  {e7644f4b-d648-4522-b345-25aaa1e8a02e}, !- Source Object
  3,                                      !- Outlet Port
  {96a10fce-f2bc-49a7-91fc-f3bb433f3e0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf7e3573-0f5b-4eba-9879-034d41dfee99}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9e4abfca-9bdd-4fb8-8aff-1d8fceeebd53}, !- Handle
  Perimeter_mid_ZN_2 ZN PFP Term Fan,     !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f6759f8b-33d9-410a-a5b2-cf18db5e417c}, !- Handle
  Perimeter_mid_ZN_2 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.422118445798676,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {2204afc9-17ce-4980-8397-dcb06ed8cc21}, !- Supply Air Inlet Node Name
  {1833e01b-bee3-4e42-96b0-4ec2eb873738}, !- Secondary Air Inlet Node Name
  {69ef4016-e09c-43a2-964f-d4abedafba62}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9e4abfca-9bdd-4fb8-8aff-1d8fceeebd53}, !- Fan Name
  {bf7e3573-0f5b-4eba-9879-034d41dfee99}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4e740509-a071-487d-b091-c0a893f2f7ef}, !- Handle
  Node 43,                                !- Name
  {69ef4016-e09c-43a2-964f-d4abedafba62}, !- Inlet Port
  {d423f4fb-21c3-4799-b797-3c463275144a}; !- Outlet Port

OS:Node,
  {6f0d49c1-c43b-4b36-85d7-8baf2c84643d}, !- Handle
  Node 44,                                !- Name
  {2ce65263-42ca-4448-8b75-12a435d07d9a}, !- Inlet Port
  {ce0accd9-f899-4d6f-8fd8-40fecdc347f4}; !- Outlet Port

OS:Connection,
  {d423f4fb-21c3-4799-b797-3c463275144a}, !- Handle
  {4e740509-a071-487d-b091-c0a893f2f7ef}, !- Source Object
  3,                                      !- Outlet Port
  {331d2103-b40b-44f9-8e84-608d61b29189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce65263-42ca-4448-8b75-12a435d07d9a}, !- Handle
  {37205ee3-4d6c-4621-a651-8a9f8724956a}, !- Source Object
  2,                                      !- Outlet Port
  {6f0d49c1-c43b-4b36-85d7-8baf2c84643d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e339b7a-afa2-4cdf-afb1-6b567005b13a}, !- Handle
  Node 45,                                !- Name
  {94b42940-6dfc-4196-a580-5e491ad39630}, !- Inlet Port
  {2204afc9-17ce-4980-8397-dcb06ed8cc21}; !- Outlet Port

OS:Connection,
  {94b42940-6dfc-4196-a580-5e491ad39630}, !- Handle
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Source Object
  5,                                      !- Outlet Port
  {8e339b7a-afa2-4cdf-afb1-6b567005b13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2204afc9-17ce-4980-8397-dcb06ed8cc21}, !- Handle
  {8e339b7a-afa2-4cdf-afb1-6b567005b13a}, !- Source Object
  3,                                      !- Outlet Port
  {f6759f8b-33d9-410a-a5b2-cf18db5e417c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {69ef4016-e09c-43a2-964f-d4abedafba62}, !- Handle
  {f6759f8b-33d9-410a-a5b2-cf18db5e417c}, !- Source Object
  9,                                      !- Outlet Port
  {4e740509-a071-487d-b091-c0a893f2f7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb6f8fd6-d3e6-4af0-b197-5c62ea057796}, !- Handle
  Node 46,                                !- Name
  {2714e5f3-4123-4fab-b2d6-68ca20d40854}, !- Inlet Port
  {1833e01b-bee3-4e42-96b0-4ec2eb873738}; !- Outlet Port

OS:Connection,
  {2714e5f3-4123-4fab-b2d6-68ca20d40854}, !- Handle
  {61e1170d-78e7-410e-a9c9-7be434eedfdb}, !- Source Object
  2,                                      !- Outlet Port
  {bb6f8fd6-d3e6-4af0-b197-5c62ea057796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1833e01b-bee3-4e42-96b0-4ec2eb873738}, !- Handle
  {bb6f8fd6-d3e6-4af0-b197-5c62ea057796}, !- Source Object
  3,                                      !- Outlet Port
  {f6759f8b-33d9-410a-a5b2-cf18db5e417c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f445dd84-84f4-4196-b79e-f7bfccce9aee}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f514a762-74dc-434f-9e35-98243962902d}, !- Handle
  Perimeter_mid_ZN_3 ZN PFP Term Fan,     !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a2cb2521-f7af-4243-9fb5-24d5c9c34431}, !- Handle
  Perimeter_mid_ZN_3 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.396938068845002,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {ae768d31-631d-49b1-818b-44120f9d0209}, !- Supply Air Inlet Node Name
  {fe2bf089-b16e-4c25-b227-89b0b5498d9d}, !- Secondary Air Inlet Node Name
  {bb9e6dc8-b6a8-4e62-951e-50df1204ada1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f514a762-74dc-434f-9e35-98243962902d}, !- Fan Name
  {f445dd84-84f4-4196-b79e-f7bfccce9aee}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {343df925-1283-4901-8f55-7396ecff5524}, !- Handle
  Node 47,                                !- Name
  {bb9e6dc8-b6a8-4e62-951e-50df1204ada1}, !- Inlet Port
  {1ee1c109-632c-46c3-93c0-16e61ffc694f}; !- Outlet Port

OS:Node,
  {7ced5a5e-b8da-43ab-83f8-075e057bd69c}, !- Handle
  Node 48,                                !- Name
  {3723bff7-a829-42f6-8c3d-9d76dee81546}, !- Inlet Port
  {aac95977-e4b1-415f-86ff-a0c12f4472e2}; !- Outlet Port

OS:Connection,
  {1ee1c109-632c-46c3-93c0-16e61ffc694f}, !- Handle
  {343df925-1283-4901-8f55-7396ecff5524}, !- Source Object
  3,                                      !- Outlet Port
  {5f88ae53-0ec6-4c92-9d7f-3e82fa641324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3723bff7-a829-42f6-8c3d-9d76dee81546}, !- Handle
  {a0efab92-5246-4605-8fe8-8f79a7ddeefe}, !- Source Object
  2,                                      !- Outlet Port
  {7ced5a5e-b8da-43ab-83f8-075e057bd69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00978b24-34fa-44ed-be25-3cd20f536076}, !- Handle
  Node 49,                                !- Name
  {e2902ad5-a3a6-4335-abe0-d0f3e64e49ec}, !- Inlet Port
  {ae768d31-631d-49b1-818b-44120f9d0209}; !- Outlet Port

OS:Connection,
  {e2902ad5-a3a6-4335-abe0-d0f3e64e49ec}, !- Handle
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Source Object
  6,                                      !- Outlet Port
  {00978b24-34fa-44ed-be25-3cd20f536076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae768d31-631d-49b1-818b-44120f9d0209}, !- Handle
  {00978b24-34fa-44ed-be25-3cd20f536076}, !- Source Object
  3,                                      !- Outlet Port
  {a2cb2521-f7af-4243-9fb5-24d5c9c34431}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bb9e6dc8-b6a8-4e62-951e-50df1204ada1}, !- Handle
  {a2cb2521-f7af-4243-9fb5-24d5c9c34431}, !- Source Object
  9,                                      !- Outlet Port
  {343df925-1283-4901-8f55-7396ecff5524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23ab7a8-11fb-4b9c-86a7-594e87c25472}, !- Handle
  Node 50,                                !- Name
  {790fcc6d-e766-46c4-bb6f-e3f2e02ed9c5}, !- Inlet Port
  {fe2bf089-b16e-4c25-b227-89b0b5498d9d}; !- Outlet Port

OS:Connection,
  {790fcc6d-e766-46c4-bb6f-e3f2e02ed9c5}, !- Handle
  {e0c66427-31f2-4790-966f-9b84de3d4332}, !- Source Object
  2,                                      !- Outlet Port
  {a23ab7a8-11fb-4b9c-86a7-594e87c25472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2bf089-b16e-4c25-b227-89b0b5498d9d}, !- Handle
  {a23ab7a8-11fb-4b9c-86a7-594e87c25472}, !- Source Object
  3,                                      !- Outlet Port
  {a2cb2521-f7af-4243-9fb5-24d5c9c34431}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c120e96-023a-4016-99b6-5598d96123ef}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bfce5da3-61cc-4695-bf7e-033a6ddb9d60}, !- Handle
  Perimeter_mid_ZN_4 ZN PFP Term Fan,     !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {95c9d1a5-5b7e-4a93-b1b1-cafef55ed8a9}, !- Handle
  Perimeter_mid_ZN_4 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.44247427641808,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {d531349e-e010-45cd-8c6e-70ddcda9d16c}, !- Supply Air Inlet Node Name
  {b25cce1a-105f-47a7-bc20-4f986e7a4300}, !- Secondary Air Inlet Node Name
  {9b914147-68c5-4c9e-9339-affddd81be65}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bfce5da3-61cc-4695-bf7e-033a6ddb9d60}, !- Fan Name
  {8c120e96-023a-4016-99b6-5598d96123ef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f8b05d24-8462-4878-a715-28795c65d6aa}, !- Handle
  Node 51,                                !- Name
  {9b914147-68c5-4c9e-9339-affddd81be65}, !- Inlet Port
  {c475f9af-fff8-4b4e-b12a-2e736a754512}; !- Outlet Port

OS:Node,
  {0975b975-3491-4465-8188-af8ca33ffd6a}, !- Handle
  Node 52,                                !- Name
  {ec0da0ae-7f1d-4742-af18-007cf4e76dfd}, !- Inlet Port
  {f1184d56-2a80-41d0-9bed-38233362ab14}; !- Outlet Port

OS:Connection,
  {c475f9af-fff8-4b4e-b12a-2e736a754512}, !- Handle
  {f8b05d24-8462-4878-a715-28795c65d6aa}, !- Source Object
  3,                                      !- Outlet Port
  {8a6756e2-4bae-48b2-97a0-4049125929af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0da0ae-7f1d-4742-af18-007cf4e76dfd}, !- Handle
  {4266dc26-ebd1-44ef-95b5-813ebca31f72}, !- Source Object
  2,                                      !- Outlet Port
  {0975b975-3491-4465-8188-af8ca33ffd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b51c1cfb-35c6-4b3c-946c-528a892149c9}, !- Handle
  Node 53,                                !- Name
  {827ceac7-db99-4d75-8640-08a21e54fbea}, !- Inlet Port
  {d531349e-e010-45cd-8c6e-70ddcda9d16c}; !- Outlet Port

OS:Connection,
  {827ceac7-db99-4d75-8640-08a21e54fbea}, !- Handle
  {48ee268c-3a32-434e-b869-cc3c8f49ae9e}, !- Source Object
  7,                                      !- Outlet Port
  {b51c1cfb-35c6-4b3c-946c-528a892149c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d531349e-e010-45cd-8c6e-70ddcda9d16c}, !- Handle
  {b51c1cfb-35c6-4b3c-946c-528a892149c9}, !- Source Object
  3,                                      !- Outlet Port
  {95c9d1a5-5b7e-4a93-b1b1-cafef55ed8a9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9b914147-68c5-4c9e-9339-affddd81be65}, !- Handle
  {95c9d1a5-5b7e-4a93-b1b1-cafef55ed8a9}, !- Source Object
  9,                                      !- Outlet Port
  {f8b05d24-8462-4878-a715-28795c65d6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adde116e-444d-4523-a539-b5d33305b0d4}, !- Handle
  Node 54,                                !- Name
  {da7ce2bd-fe73-4a7d-84ed-0200a52b0da1}, !- Inlet Port
  {b25cce1a-105f-47a7-bc20-4f986e7a4300}; !- Outlet Port

OS:Connection,
  {da7ce2bd-fe73-4a7d-84ed-0200a52b0da1}, !- Handle
  {ab8c4c51-8b74-4da0-a142-4bb0dced1c62}, !- Source Object
  2,                                      !- Outlet Port
  {adde116e-444d-4523-a539-b5d33305b0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25cce1a-105f-47a7-bc20-4f986e7a4300}, !- Handle
  {adde116e-444d-4523-a539-b5d33305b0d4}, !- Source Object
  3,                                      !- Outlet Port
  {95c9d1a5-5b7e-4a93-b1b1-cafef55ed8a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  {65bc9e62-7dd2-4a26-973a-943754a8d9fc}, !- Default Day Schedule Name
  {ead92c47-e9e5-427e-a007-284e997eec02}, !- Summer Design Day Schedule Name
  {8b09c176-b9e5-42d6-a489-002ff9478c36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65bc9e62-7dd2-4a26-973a-943754a8d9fc}, !- Handle
  Schedule Day 2,                         !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0525bbbb-e010-408c-b5c8-78f79bc2aa1f}, !- Handle
  Schedule Rule 34,                       !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e0e187d-26b0-4f15-909d-654eacd308ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e0e187d-26b0-4f15-909d-654eacd308ba}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9ae531d-58fa-4310-9777-9617846cf6f2}, !- Handle
  Schedule Rule 35,                       !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0076bf5-6a63-41ce-9211-734d8f19a481}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0076bf5-6a63-41ce-9211-734d8f19a481}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 2, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d401411c-ef45-443a-8a20-8cc12d00d744}, !- Handle
  Schedule Rule 36,                       !- Name
  {bbb8ff0d-f36b-4a06-8fc3-4d66c347b617}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b65c98e-5847-4368-ae92-7ba32b72edee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b65c98e-5847-4368-ae92-7ba32b72edee}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 3, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b09c176-b9e5-42d6-a489-002ff9478c36}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule Winter Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ead92c47-e9e5-427e-a007-284e997eec02}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule Summer Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9560c539-7a48-4416-8a8d-2ae16bd269cd}, !- Handle
  {0453d2c4-9688-4bfe-b7bd-85464eb9a466}, !- Object Name
  fan_sched_name,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Building Story 2 PVAV_PFP_Boxes (Sys6) fan schedule, !- Feature Value 1
  zone_group_type,                        !- Feature Name 2
  String,                                 !- Feature Data Type 2
  heated_cooled_zones,                    !- Feature Value 2
  sys_group_occ,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  other nonresidential,                   !- Feature Value 3
  baseline_system_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  PVAV_PFP_Boxes;                         !- Feature Value 4

OS:AirLoopHVAC,
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6), !- Name
  ,                                       !- Controller List Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule
  {0f721999-8939-47be-ba24-182d02932d91}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8b6db2f-36ee-4d9c-8445-5d17d00a3ced}, !- Supply Side Inlet Node Name
  {812b581a-cb74-42c8-964d-da963c550b38}, !- Demand Side Outlet Node Name
  {8f971edd-d4c8-4b37-a4ff-ee446117842d}, !- Demand Side Inlet Node A
  {6e26961f-a82d-41e9-bea0-0e159093262f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87afbc4a-16d4-49f4-bfea-0dad58ca9023}, !- Demand Mixer Name
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe0510b0-57da-4ab3-b52b-3cbd9761fb70}, !- Handle
  Node 55,                                !- Name
  {e8b6db2f-36ee-4d9c-8445-5d17d00a3ced}, !- Inlet Port
  {c57ef2ea-1c55-4f51-b5c2-c031949040c5}; !- Outlet Port

OS:Node,
  {4285c10c-7a83-4bca-9b2d-37e39dfc109c}, !- Handle
  Node 56,                                !- Name
  {4bc04e5a-1aee-416d-b76f-92c476b7d524}, !- Inlet Port
  {6e26961f-a82d-41e9-bea0-0e159093262f}; !- Outlet Port

OS:Connection,
  {e8b6db2f-36ee-4d9c-8445-5d17d00a3ced}, !- Handle
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Source Object
  9,                                      !- Outlet Port
  {fe0510b0-57da-4ab3-b52b-3cbd9761fb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e26961f-a82d-41e9-bea0-0e159093262f}, !- Handle
  {4285c10c-7a83-4bca-9b2d-37e39dfc109c}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9e62a19-90dd-4946-badf-40de391752a7}, !- Handle
  Node 57,                                !- Name
  {8f971edd-d4c8-4b37-a4ff-ee446117842d}, !- Inlet Port
  {410cc8ce-2a20-411c-9139-481138a53d60}; !- Outlet Port

OS:Node,
  {d490c3f5-37af-4635-ac0b-723b8290bf49}, !- Handle
  Node 58,                                !- Name
  {68192854-0c4e-4677-b30c-1a4a07859357}, !- Inlet Port
  {812b581a-cb74-42c8-964d-da963c550b38}; !- Outlet Port

OS:Node,
  {f14da55f-41e5-4f52-a21c-5315c765d547}, !- Handle
  Node 59,                                !- Name
  {4d6c5825-cf3c-418c-9536-950f92b3e360}, !- Inlet Port
  {58111568-8de2-49d9-8a0a-1a52a1346c0c}; !- Outlet Port

OS:Connection,
  {8f971edd-d4c8-4b37-a4ff-ee446117842d}, !- Handle
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Source Object
  11,                                     !- Outlet Port
  {d9e62a19-90dd-4946-badf-40de391752a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812b581a-cb74-42c8-964d-da963c550b38}, !- Handle
  {d490c3f5-37af-4635-ac0b-723b8290bf49}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {410cc8ce-2a20-411c-9139-481138a53d60}, !- Inlet Node Name
  {5930fc0b-9216-4878-8b0e-d31472e30f23}, !- Outlet Node Name 1
  {3b8bc9b2-fb41-4916-8d8f-496e36041f23}, !- Outlet Node Name 2
  {268801e3-6dd4-4a16-881a-4ff1ef3ea3f0}, !- Outlet Node Name 3
  {979e015e-222a-4d1a-b6cd-8d9b3775395f}, !- Outlet Node Name 4
  {e9a6ac68-45ca-4603-b62d-c73fdb7f9c7e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {87afbc4a-16d4-49f4-bfea-0dad58ca9023}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {68192854-0c4e-4677-b30c-1a4a07859357}, !- Outlet Node Name
  {70a7327d-8742-475c-8bd6-a9f44b8c15b4}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ,                                       !- Inlet Node Name 4
  ;                                       !- Inlet Node Name 5

OS:Connection,
  {410cc8ce-2a20-411c-9139-481138a53d60}, !- Handle
  {d9e62a19-90dd-4946-badf-40de391752a7}, !- Source Object
  3,                                      !- Outlet Port
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68192854-0c4e-4677-b30c-1a4a07859357}, !- Handle
  {87afbc4a-16d4-49f4-bfea-0dad58ca9023}, !- Source Object
  2,                                      !- Outlet Port
  {d490c3f5-37af-4635-ac0b-723b8290bf49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af5bf94c-76b9-4209-bedb-645a91037597}, !- Handle
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  12.8888888888889,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0f721999-8939-47be-ba24-182d02932d91}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {45bcfaa9-7a1d-4a41-beb6-059156852515}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {fdafd34d-7a1b-45cb-a499-96d170ec76d6}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  226.27529910115,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {47c5e19a-1b64-44a4-bb33-f2d12a175bb2}, !- Air Inlet Node Name
  {4bc04e5a-1aee-416d-b76f-92c476b7d524}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4bc04e5a-1aee-416d-b76f-92c476b7d524}, !- Handle
  {fdafd34d-7a1b-45cb-a499-96d170ec76d6}, !- Source Object
  17,                                     !- Outlet Port
  {4285c10c-7a83-4bca-9b2d-37e39dfc109c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {37a04156-4046-4695-b659-24ea5cfb21cb}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Main Htg Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {003cc8de-7295-40b6-b3ec-e563a326c641}, !- Air Inlet Node Name
  {12f2342a-ed83-4cd3-92d9-0b1068f3dc11}; !- Air Outlet Node Name

OS:Node,
  {1375bccf-f535-4476-9058-ee0624c54e5a}, !- Handle
  Node 60,                                !- Name
  {12f2342a-ed83-4cd3-92d9-0b1068f3dc11}, !- Inlet Port
  {47c5e19a-1b64-44a4-bb33-f2d12a175bb2}; !- Outlet Port

OS:Connection,
  {12f2342a-ed83-4cd3-92d9-0b1068f3dc11}, !- Handle
  {37a04156-4046-4695-b659-24ea5cfb21cb}, !- Source Object
  6,                                      !- Outlet Port
  {1375bccf-f535-4476-9058-ee0624c54e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c5e19a-1b64-44a4-bb33-f2d12a175bb2}, !- Handle
  {1375bccf-f535-4476-9058-ee0624c54e5a}, !- Source Object
  3,                                      !- Outlet Port
  {fdafd34d-7a1b-45cb-a499-96d170ec76d6}, !- Target Object
  16;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {85c5b529-8406-4eff-a793-8cd0e319c9a6}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  {8f4c3578-27f5-49c7-aab1-bec95d9a8b4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f4c3578-27f5-49c7-aab1-bec95d9a8b4c}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Main Htg Coil Setpoint Temp - 50F Default, !- Name
  {b9d6c7f4-a81b-4fdf-ac67-5c91f7777f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9.88888888888891;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {65aea357-35c6-4a09-a3a5-9a09485ee53e}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Main Htg Coil Preheat Coil Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {85c5b529-8406-4eff-a793-8cd0e319c9a6}, !- Schedule Name
  {1375bccf-f535-4476-9058-ee0624c54e5a}; !- Setpoint Node or NodeList Name

OS:Coil:Cooling:DX:TwoSpeed,
  {64c029cd-d562-4c77-b51f-1efb3ae8b3f5}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) 2spd DX Clg Coil 408843Btu/hr 3.5COP, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.5,                                    !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d2e0419a-761c-406f-a4c2-bbc388324247}, !- Air Inlet Node Name
  {f8ccdfc7-2758-4e10-bbb2-9aaeb69c5d97}, !- Air Outlet Node Name
  {b4150a0e-ac94-4bd7-b982-3852bb7efc94}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9b4f0c2-1bb7-4fe1-875e-74752e1a8b03}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cbf9b8ab-d66d-4ba1-9d95-9b3e8f1a5dcd}, !- Energy Input Ratio Function of Temperature Curve Name
  {76f2093b-8167-4544-9565-19ba71948907}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc8fa501-ff84-4fc8-897e-c22a00ded4d0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.5,                                    !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7f752537-1cef-414f-be05-d2e533592a60}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5e830613-a217-4748-b1e2-5f4b4c761b03}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b4150a0e-ac94-4bd7-b982-3852bb7efc94}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9b4f0c2-1bb7-4fe1-875e-74752e1a8b03}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbf9b8ab-d66d-4ba1-9d95-9b3e8f1a5dcd}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76f2093b-8167-4544-9565-19ba71948907}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {dc8fa501-ff84-4fc8-897e-c22a00ded4d0}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f752537-1cef-414f-be05-d2e533592a60}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5e830613-a217-4748-b1e2-5f4b4c761b03}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {e38bfa41-4a33-4155-a133-2012791d6c99}, !- Handle
  Node 61,                                !- Name
  {f8ccdfc7-2758-4e10-bbb2-9aaeb69c5d97}, !- Inlet Port
  {003cc8de-7295-40b6-b3ec-e563a326c641}; !- Outlet Port

OS:Connection,
  {f8ccdfc7-2758-4e10-bbb2-9aaeb69c5d97}, !- Handle
  {64c029cd-d562-4c77-b51f-1efb3ae8b3f5}, !- Source Object
  11,                                     !- Outlet Port
  {e38bfa41-4a33-4155-a133-2012791d6c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003cc8de-7295-40b6-b3ec-e563a326c641}, !- Handle
  {e38bfa41-4a33-4155-a133-2012791d6c99}, !- Source Object
  3,                                      !- Outlet Port
  {37a04156-4046-4695-b659-24ea5cfb21cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b72c2390-f4a9-492d-bb3d-7315b4f59293}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50236bcd-6cfd-4883-a893-72275f47291c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50236bcd-6cfd-4883-a893-72275f47291c}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Vent Controller, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8115d98-1364-494a-b8f4-8535d9662ff5}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) OA System, !- Name
  {b72c2390-f4a9-492d-bb3d-7315b4f59293}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {698d0055-ae61-465a-85f9-87707f5e5505}, !- Mixed Air Node Name
  {ad1a4e59-02c1-4022-aa62-ec614446a03d}, !- Outdoor Air Stream Node Name
  {935802bb-a88c-4efd-a9ce-fc34dbf5d6ab}, !- Relief Air Stream Node Name
  {5945ec53-b230-4a84-b32e-16b25fccbba9}; !- Return Air Stream Node Name

OS:Node,
  {775386a3-1c5c-401c-8a08-070bceb2218d}, !- Handle
  Outboard OA Node 2,                     !- Name
  ,                                       !- Inlet Port
  {ad1a4e59-02c1-4022-aa62-ec614446a03d}; !- Outlet Port

OS:Connection,
  {ad1a4e59-02c1-4022-aa62-ec614446a03d}, !- Handle
  {775386a3-1c5c-401c-8a08-070bceb2218d}, !- Source Object
  3,                                      !- Outlet Port
  {b8115d98-1364-494a-b8f4-8535d9662ff5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f3ee6bb-d8d7-49c4-b961-91272cf33ae6}, !- Handle
  Relief Node 2,                          !- Name
  {dd632341-e4b0-45c9-b4ff-2442174a25c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5b1e845c-79c6-43ec-bd83-638adf4d2711}, !- Handle
  Node 62,                                !- Name
  {698d0055-ae61-465a-85f9-87707f5e5505}, !- Inlet Port
  {d2e0419a-761c-406f-a4c2-bbc388324247}; !- Outlet Port

OS:Connection,
  {698d0055-ae61-465a-85f9-87707f5e5505}, !- Handle
  {b8115d98-1364-494a-b8f4-8535d9662ff5}, !- Source Object
  5,                                      !- Outlet Port
  {5b1e845c-79c6-43ec-bd83-638adf4d2711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e0419a-761c-406f-a4c2-bbc388324247}, !- Handle
  {5b1e845c-79c6-43ec-bd83-638adf4d2711}, !- Source Object
  3,                                      !- Outlet Port
  {64c029cd-d562-4c77-b51f-1efb3ae8b3f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {45bcfaa9-7a1d-4a41-beb6-059156852515}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {23565c2c-e14d-4f32-91b7-9d9334e84b7a}, !- Control Zone or Zone List Name
  {9ce23b39-8908-4050-8ea5-613af708385f}, !- Cooling Control Zone or Zone List Name
  {5fe6a169-85a4-4600-bd3b-9330adca4ac4}, !- Heating Control Zone or Zone List Name
  {b3de50a8-b872-4fe6-9791-4f1d3135ea9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23565c2c-e14d-4f32-91b7-9d9334e84b7a}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {9ce23b39-8908-4050-8ea5-613af708385f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List, !- Name
  {22418bfd-a2c8-4d77-b95b-a780ee603380}, !- Model Object 1
  {1d18e7a2-aaad-462d-b9ce-9a81f0b519a7}, !- Model Object 2
  {ce6c35a4-1f08-4395-bdab-18595f6278e1}, !- Model Object 3
  {f1fce740-05a6-4d94-9086-fff8a128f9cb}, !- Model Object 4
  {4d2ee7e4-c731-4aa3-8eee-17cd093db932}; !- Model Object 5

OS:ModelObjectList,
  {5fe6a169-85a4-4600-bd3b-9330adca4ac4}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3de50a8-b872-4fe6-9791-4f1d3135ea9c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List, !- Name
  {22418bfd-a2c8-4d77-b95b-a780ee603380}, !- Model Object 1
  {1d18e7a2-aaad-462d-b9ce-9a81f0b519a7}, !- Model Object 2
  {ce6c35a4-1f08-4395-bdab-18595f6278e1}, !- Model Object 3
  {f1fce740-05a6-4d94-9086-fff8a128f9cb}, !- Model Object 4
  {4d2ee7e4-c731-4aa3-8eee-17cd093db932}; !- Model Object 5

OS:Coil:Heating:Electric,
  {c5d7a45b-0b0e-4468-bd57-ffa313a38316}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {80b6a23c-bcda-4e59-bb8d-31e39ede2f7d}, !- Handle
  Core_top ZN PFP Term Fan,               !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule Name
  0.462,                                  !- Fan Total Efficiency
  342.657342657343,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7a979b45-aec1-4f88-8d01-69ec433f8c94}, !- Handle
  Core_top ZN PFP Term,                   !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  1.25973876004537,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {7ba2a47b-a95a-4a98-869c-f24ea0616a30}, !- Supply Air Inlet Node Name
  {366c60fe-a0a8-47ca-92b7-8cd0096539e0}, !- Secondary Air Inlet Node Name
  {4d6c5825-cf3c-418c-9536-950f92b3e360}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {80b6a23c-bcda-4e59-bb8d-31e39ede2f7d}, !- Fan Name
  {c5d7a45b-0b0e-4468-bd57-ffa313a38316}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {80be57fd-0e1b-4e21-9fab-8ed44557f29c}, !- Handle
  Node 63,                                !- Name
  {3fe10587-06e7-435e-833d-718d6d7236bc}, !- Inlet Port
  {c6e1b519-b7e2-45fc-b8e5-99aa91e8e289}; !- Outlet Port

OS:Connection,
  {58111568-8de2-49d9-8a0a-1a52a1346c0c}, !- Handle
  {f14da55f-41e5-4f52-a21c-5315c765d547}, !- Source Object
  3,                                      !- Outlet Port
  {b756cad1-988b-4e19-a906-394f7d117443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe10587-06e7-435e-833d-718d6d7236bc}, !- Handle
  {475340f5-fce9-4ab1-8b9f-288fadbf806e}, !- Source Object
  2,                                      !- Outlet Port
  {80be57fd-0e1b-4e21-9fab-8ed44557f29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd7dad1d-b6d4-40b9-906f-ba86f5fff48b}, !- Handle
  Node 64,                                !- Name
  {5930fc0b-9216-4878-8b0e-d31472e30f23}, !- Inlet Port
  {7ba2a47b-a95a-4a98-869c-f24ea0616a30}; !- Outlet Port

OS:Connection,
  {5930fc0b-9216-4878-8b0e-d31472e30f23}, !- Handle
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Source Object
  3,                                      !- Outlet Port
  {cd7dad1d-b6d4-40b9-906f-ba86f5fff48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba2a47b-a95a-4a98-869c-f24ea0616a30}, !- Handle
  {cd7dad1d-b6d4-40b9-906f-ba86f5fff48b}, !- Source Object
  3,                                      !- Outlet Port
  {7a979b45-aec1-4f88-8d01-69ec433f8c94}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4d6c5825-cf3c-418c-9536-950f92b3e360}, !- Handle
  {7a979b45-aec1-4f88-8d01-69ec433f8c94}, !- Source Object
  9,                                      !- Outlet Port
  {f14da55f-41e5-4f52-a21c-5315c765d547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52318876-51da-4c01-a218-532872d97f11}, !- Handle
  Node 65,                                !- Name
  {38153d31-36f3-4ad8-8eed-6175d70617eb}, !- Inlet Port
  {366c60fe-a0a8-47ca-92b7-8cd0096539e0}; !- Outlet Port

OS:Connection,
  {38153d31-36f3-4ad8-8eed-6175d70617eb}, !- Handle
  {5d02cfca-49f8-4efe-a702-ceb53baba16c}, !- Source Object
  2,                                      !- Outlet Port
  {52318876-51da-4c01-a218-532872d97f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366c60fe-a0a8-47ca-92b7-8cd0096539e0}, !- Handle
  {52318876-51da-4c01-a218-532872d97f11}, !- Source Object
  3,                                      !- Outlet Port
  {7a979b45-aec1-4f88-8d01-69ec433f8c94}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd392293-fccb-41af-ba65-9cec694ecfad}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ddc66779-2b79-49df-bd83-a8cc2c551fe9}, !- Handle
  Perimeter_top_ZN_1 ZN PFP Term Fan,     !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e776c9b1-6ea8-411d-97f3-e50bd52062f1}, !- Handle
  Perimeter_top_ZN_1 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.515646392977297,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {18d9e5c9-6712-440a-b76b-32ecf91d1525}, !- Supply Air Inlet Node Name
  {0716f5ed-93bf-4ec5-aa91-3c4fe4335ceb}, !- Secondary Air Inlet Node Name
  {ce0fc875-a7ef-45f7-b24b-3bb64b7e74ec}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ddc66779-2b79-49df-bd83-a8cc2c551fe9}, !- Fan Name
  {cd392293-fccb-41af-ba65-9cec694ecfad}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5c8e7dbf-9305-4235-8e51-f2f309460238}, !- Handle
  Node 66,                                !- Name
  {ce0fc875-a7ef-45f7-b24b-3bb64b7e74ec}, !- Inlet Port
  {755a75fe-c54a-48f9-998d-5e304b77775e}; !- Outlet Port

OS:Node,
  {1b112def-78dc-431e-a446-e107b878bb2c}, !- Handle
  Node 67,                                !- Name
  {b4771cc6-ab54-4882-b729-75f15a450c76}, !- Inlet Port
  {29bb7a96-adba-4772-b8a4-320a0f2b56fc}; !- Outlet Port

OS:Connection,
  {755a75fe-c54a-48f9-998d-5e304b77775e}, !- Handle
  {5c8e7dbf-9305-4235-8e51-f2f309460238}, !- Source Object
  3,                                      !- Outlet Port
  {6f9ef3d5-827b-45ea-b144-3055b4dbaa26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4771cc6-ab54-4882-b729-75f15a450c76}, !- Handle
  {cadce155-2433-4224-b341-2c4cd19b1c20}, !- Source Object
  2,                                      !- Outlet Port
  {1b112def-78dc-431e-a446-e107b878bb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {339144c6-e5b3-46eb-b6c1-74f4d78c7782}, !- Handle
  Node 68,                                !- Name
  {3b8bc9b2-fb41-4916-8d8f-496e36041f23}, !- Inlet Port
  {18d9e5c9-6712-440a-b76b-32ecf91d1525}; !- Outlet Port

OS:Connection,
  {3b8bc9b2-fb41-4916-8d8f-496e36041f23}, !- Handle
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Source Object
  4,                                      !- Outlet Port
  {339144c6-e5b3-46eb-b6c1-74f4d78c7782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d9e5c9-6712-440a-b76b-32ecf91d1525}, !- Handle
  {339144c6-e5b3-46eb-b6c1-74f4d78c7782}, !- Source Object
  3,                                      !- Outlet Port
  {e776c9b1-6ea8-411d-97f3-e50bd52062f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ce0fc875-a7ef-45f7-b24b-3bb64b7e74ec}, !- Handle
  {e776c9b1-6ea8-411d-97f3-e50bd52062f1}, !- Source Object
  9,                                      !- Outlet Port
  {5c8e7dbf-9305-4235-8e51-f2f309460238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e80b37a1-fc78-4422-a99d-efb21364443c}, !- Handle
  Node 69,                                !- Name
  {9fb87ec5-5d14-41de-b8a3-bcbfcc6f73c6}, !- Inlet Port
  {0716f5ed-93bf-4ec5-aa91-3c4fe4335ceb}; !- Outlet Port

OS:Connection,
  {9fb87ec5-5d14-41de-b8a3-bcbfcc6f73c6}, !- Handle
  {d10ad19a-7ead-4206-b4ed-155044ed3bb3}, !- Source Object
  2,                                      !- Outlet Port
  {e80b37a1-fc78-4422-a99d-efb21364443c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0716f5ed-93bf-4ec5-aa91-3c4fe4335ceb}, !- Handle
  {e80b37a1-fc78-4422-a99d-efb21364443c}, !- Source Object
  3,                                      !- Outlet Port
  {e776c9b1-6ea8-411d-97f3-e50bd52062f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {afe655fc-31a4-4f79-8286-b542cb768254}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {87079a84-7207-489c-aa4e-c757d1a93583}, !- Handle
  Perimeter_top_ZN_2 ZN PFP Term Fan,     !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9d1386ad-2d5e-4ff1-917d-487c61ff9391}, !- Handle
  Perimeter_top_ZN_2 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.4321713291999,                        !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {82af7bbc-2a81-4896-826b-67caf914e568}, !- Supply Air Inlet Node Name
  {9f6c759b-991f-41d6-bd14-a86ccae1710e}, !- Secondary Air Inlet Node Name
  {46426ea2-fe0f-4ea4-bb47-cc7237c19e4a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {87079a84-7207-489c-aa4e-c757d1a93583}, !- Fan Name
  {afe655fc-31a4-4f79-8286-b542cb768254}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {506953fd-a2c7-4fb3-8d5e-9d3ede20b24a}, !- Handle
  Node 70,                                !- Name
  {46426ea2-fe0f-4ea4-bb47-cc7237c19e4a}, !- Inlet Port
  {c787a3c7-6fe2-440e-99be-76144daa2d18}; !- Outlet Port

OS:Node,
  {06635f17-bbac-42df-a6df-e39b7177bd7c}, !- Handle
  Node 71,                                !- Name
  {f1afc047-3b9c-4a20-bf21-e3cda5ef5604}, !- Inlet Port
  {c04812fb-5f5c-45cc-adf8-c04323b1697e}; !- Outlet Port

OS:Connection,
  {c787a3c7-6fe2-440e-99be-76144daa2d18}, !- Handle
  {506953fd-a2c7-4fb3-8d5e-9d3ede20b24a}, !- Source Object
  3,                                      !- Outlet Port
  {cb10e0b2-7f9c-4de7-85b8-97a08d800328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1afc047-3b9c-4a20-bf21-e3cda5ef5604}, !- Handle
  {44aa61f8-26b4-48e7-872f-d7bd31cb5fd1}, !- Source Object
  2,                                      !- Outlet Port
  {06635f17-bbac-42df-a6df-e39b7177bd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95343c7f-bc95-49b7-a268-5e288ec97798}, !- Handle
  Node 72,                                !- Name
  {268801e3-6dd4-4a16-881a-4ff1ef3ea3f0}, !- Inlet Port
  {82af7bbc-2a81-4896-826b-67caf914e568}; !- Outlet Port

OS:Connection,
  {268801e3-6dd4-4a16-881a-4ff1ef3ea3f0}, !- Handle
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Source Object
  5,                                      !- Outlet Port
  {95343c7f-bc95-49b7-a268-5e288ec97798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82af7bbc-2a81-4896-826b-67caf914e568}, !- Handle
  {95343c7f-bc95-49b7-a268-5e288ec97798}, !- Source Object
  3,                                      !- Outlet Port
  {9d1386ad-2d5e-4ff1-917d-487c61ff9391}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {46426ea2-fe0f-4ea4-bb47-cc7237c19e4a}, !- Handle
  {9d1386ad-2d5e-4ff1-917d-487c61ff9391}, !- Source Object
  9,                                      !- Outlet Port
  {506953fd-a2c7-4fb3-8d5e-9d3ede20b24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46a52aff-d887-41c1-b964-39a45e15e92f}, !- Handle
  Node 73,                                !- Name
  {4b1e2ee8-ca54-48ef-9399-e2dbbeac2ea4}, !- Inlet Port
  {9f6c759b-991f-41d6-bd14-a86ccae1710e}; !- Outlet Port

OS:Connection,
  {4b1e2ee8-ca54-48ef-9399-e2dbbeac2ea4}, !- Handle
  {99689485-947c-4b6b-beef-6a1ecdb49406}, !- Source Object
  2,                                      !- Outlet Port
  {46a52aff-d887-41c1-b964-39a45e15e92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6c759b-991f-41d6-bd14-a86ccae1710e}, !- Handle
  {46a52aff-d887-41c1-b964-39a45e15e92f}, !- Source Object
  3,                                      !- Outlet Port
  {9d1386ad-2d5e-4ff1-917d-487c61ff9391}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c06a21ed-4b64-4ad1-884a-5fcc6e8fe072}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3519b69c-c039-44b3-810c-55fdc093c518}, !- Handle
  Perimeter_top_ZN_3 ZN PFP Term Fan,     !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e27c648d-0296-4a85-8f89-658cde4dc061}, !- Handle
  Perimeter_top_ZN_3 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.482775986564526,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {ffb45987-5400-4f20-952f-fb63bd8d5054}, !- Supply Air Inlet Node Name
  {9754dbde-4045-41bf-aeab-4999bb5daf35}, !- Secondary Air Inlet Node Name
  {7eceafcd-fa96-4b47-bba9-4ff096bb1778}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3519b69c-c039-44b3-810c-55fdc093c518}, !- Fan Name
  {c06a21ed-4b64-4ad1-884a-5fcc6e8fe072}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4a3855b6-2c54-407e-af3e-bf46c10f70ac}, !- Handle
  Node 74,                                !- Name
  {7eceafcd-fa96-4b47-bba9-4ff096bb1778}, !- Inlet Port
  {12253bd4-6788-40b0-8034-e007e1dca0e6}; !- Outlet Port

OS:Node,
  {82e4d7cf-cbd6-444e-be62-94b07cc0c73e}, !- Handle
  Node 75,                                !- Name
  {dc9b4e8e-90eb-4f53-8bf4-3426da3a2d86}, !- Inlet Port
  {826aa340-e120-48f5-8778-5b53a223590f}; !- Outlet Port

OS:Connection,
  {12253bd4-6788-40b0-8034-e007e1dca0e6}, !- Handle
  {4a3855b6-2c54-407e-af3e-bf46c10f70ac}, !- Source Object
  3,                                      !- Outlet Port
  {e2d2ae99-9c29-4c48-9730-d8a3755bc1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9b4e8e-90eb-4f53-8bf4-3426da3a2d86}, !- Handle
  {f1cff1b8-e6af-4553-b582-2fde276ac4f1}, !- Source Object
  2,                                      !- Outlet Port
  {82e4d7cf-cbd6-444e-be62-94b07cc0c73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b348655d-85ab-42a3-9bb8-57bfbdbb9107}, !- Handle
  Node 76,                                !- Name
  {979e015e-222a-4d1a-b6cd-8d9b3775395f}, !- Inlet Port
  {ffb45987-5400-4f20-952f-fb63bd8d5054}; !- Outlet Port

OS:Connection,
  {979e015e-222a-4d1a-b6cd-8d9b3775395f}, !- Handle
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Source Object
  6,                                      !- Outlet Port
  {b348655d-85ab-42a3-9bb8-57bfbdbb9107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb45987-5400-4f20-952f-fb63bd8d5054}, !- Handle
  {b348655d-85ab-42a3-9bb8-57bfbdbb9107}, !- Source Object
  3,                                      !- Outlet Port
  {e27c648d-0296-4a85-8f89-658cde4dc061}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7eceafcd-fa96-4b47-bba9-4ff096bb1778}, !- Handle
  {e27c648d-0296-4a85-8f89-658cde4dc061}, !- Source Object
  9,                                      !- Outlet Port
  {4a3855b6-2c54-407e-af3e-bf46c10f70ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf7363b-e03c-4fae-9d9f-71432a67dce0}, !- Handle
  Node 77,                                !- Name
  {cdeaf670-8878-4159-b7f0-7348d1bf5b3d}, !- Inlet Port
  {9754dbde-4045-41bf-aeab-4999bb5daf35}; !- Outlet Port

OS:Connection,
  {cdeaf670-8878-4159-b7f0-7348d1bf5b3d}, !- Handle
  {3d996bff-5aed-466a-a4d3-61d4c6fbe87a}, !- Source Object
  2,                                      !- Outlet Port
  {caf7363b-e03c-4fae-9d9f-71432a67dce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9754dbde-4045-41bf-aeab-4999bb5daf35}, !- Handle
  {caf7363b-e03c-4fae-9d9f-71432a67dce0}, !- Source Object
  3,                                      !- Outlet Port
  {e27c648d-0296-4a85-8f89-658cde4dc061}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3ab22422-9fe9-4232-8250-1798d45430da}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {07a7f246-3e39-477a-b501-c3a0f186b591}, !- Handle
  Perimeter_top_ZN_4 ZN PFP Term Fan,     !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  336.538461538462,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {70bb9e8d-d627-4f16-ae3d-fe306df4ad55}, !- Handle
  Perimeter_top_ZN_4 ZN PFP Term,         !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.470110434252662,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {e2bdc811-0793-4c91-afd4-93cb21299ac5}, !- Supply Air Inlet Node Name
  {710bd5e0-932a-4c78-b327-860aaaf16676}, !- Secondary Air Inlet Node Name
  {cdf13bce-c34c-4478-9b74-e138dc405500}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {07a7f246-3e39-477a-b501-c3a0f186b591}, !- Fan Name
  {3ab22422-9fe9-4232-8250-1798d45430da}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f45ed2c9-dc17-4ecd-b17b-86d1c8cc0b85}, !- Handle
  Node 78,                                !- Name
  {cdf13bce-c34c-4478-9b74-e138dc405500}, !- Inlet Port
  {2ed9899e-8c47-47f6-8788-b29dcc97bf82}; !- Outlet Port

OS:Node,
  {518984bc-0029-4d64-9eb9-e3799e7ac806}, !- Handle
  Node 79,                                !- Name
  {a371524e-668e-4c29-854d-cc895323dab9}, !- Inlet Port
  {2e456f5e-626c-4419-983a-53e18c5536d8}; !- Outlet Port

OS:Connection,
  {2ed9899e-8c47-47f6-8788-b29dcc97bf82}, !- Handle
  {f45ed2c9-dc17-4ecd-b17b-86d1c8cc0b85}, !- Source Object
  3,                                      !- Outlet Port
  {5727be76-df77-4377-b324-5505b164933e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a371524e-668e-4c29-854d-cc895323dab9}, !- Handle
  {f69396de-1879-4cdb-8d4f-483eb0e1fcec}, !- Source Object
  2,                                      !- Outlet Port
  {518984bc-0029-4d64-9eb9-e3799e7ac806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1cc1f9e-5381-4ab1-b12e-bef31c866d8b}, !- Handle
  Node 80,                                !- Name
  {e9a6ac68-45ca-4603-b62d-c73fdb7f9c7e}, !- Inlet Port
  {e2bdc811-0793-4c91-afd4-93cb21299ac5}; !- Outlet Port

OS:Connection,
  {e9a6ac68-45ca-4603-b62d-c73fdb7f9c7e}, !- Handle
  {dfee991f-78ab-4c60-b771-1baab815b172}, !- Source Object
  7,                                      !- Outlet Port
  {e1cc1f9e-5381-4ab1-b12e-bef31c866d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bdc811-0793-4c91-afd4-93cb21299ac5}, !- Handle
  {e1cc1f9e-5381-4ab1-b12e-bef31c866d8b}, !- Source Object
  3,                                      !- Outlet Port
  {70bb9e8d-d627-4f16-ae3d-fe306df4ad55}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cdf13bce-c34c-4478-9b74-e138dc405500}, !- Handle
  {70bb9e8d-d627-4f16-ae3d-fe306df4ad55}, !- Source Object
  9,                                      !- Outlet Port
  {f45ed2c9-dc17-4ecd-b17b-86d1c8cc0b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {714880e1-c864-4f54-9e26-441b6177a777}, !- Handle
  Node 81,                                !- Name
  {f649aef6-2280-4840-b0b4-eaa94d1530bb}, !- Inlet Port
  {710bd5e0-932a-4c78-b327-860aaaf16676}; !- Outlet Port

OS:Connection,
  {f649aef6-2280-4840-b0b4-eaa94d1530bb}, !- Handle
  {8dfe7371-2600-4eee-b850-663460f67eba}, !- Source Object
  2,                                      !- Outlet Port
  {714880e1-c864-4f54-9e26-441b6177a777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710bd5e0-932a-4c78-b327-860aaaf16676}, !- Handle
  {714880e1-c864-4f54-9e26-441b6177a777}, !- Source Object
  3,                                      !- Outlet Port
  {70bb9e8d-d627-4f16-ae3d-fe306df4ad55}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  {14bdf3a9-bd41-44b8-8b27-704813ab4be0}, !- Default Day Schedule Name
  {4ea15cd9-d961-44d6-87a3-79cd0eb02224}, !- Summer Design Day Schedule Name
  {23500d52-d960-4d97-9d98-28ef5291c59f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14bdf3a9-bd41-44b8-8b27-704813ab4be0}, !- Handle
  Schedule Day 3,                         !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a466eee0-e8ee-4a6e-a7ec-e32df8af8851}, !- Handle
  Schedule Rule 37,                       !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44e5f3b6-e946-40d1-aa85-ab06e7c6126a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44e5f3b6-e946-40d1-aa85-ab06e7c6126a}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1b70063-bd6a-4b29-91ae-3d4d974f309b}, !- Handle
  Schedule Rule 38,                       !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d9f7f3b-45a0-488a-879a-02402424367a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d9f7f3b-45a0-488a-879a-02402424367a}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 2, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4e6a448-8093-4f5c-b821-40893c5662ff}, !- Handle
  Schedule Rule 39,                       !- Name
  {89bdc611-d0cd-4391-bf2c-1bc626440fc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd717f5f-41f5-4c56-9561-6abdd795e9aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd717f5f-41f5-4c56-9561-6abdd795e9aa}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule_ws1 Day 3, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23500d52-d960-4d97-9d98-28ef5291c59f}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule Winter Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ea15cd9-d961-44d6-87a3-79cd0eb02224}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule Summer Design Day 1, !- Name
  {7b4c45a2-b2bb-4df8-ba91-fe9185850955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f962873a-1286-45df-8203-64bbfdc2d318}, !- Handle
  {0d2a08f8-86f6-4758-9ac1-bb5541e44132}, !- Object Name
  fan_sched_name,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Building Story 3 PVAV_PFP_Boxes (Sys6) fan schedule, !- Feature Value 1
  zone_group_type,                        !- Feature Name 2
  String,                                 !- Feature Data Type 2
  heated_cooled_zones,                    !- Feature Value 2
  sys_group_occ,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  other nonresidential,                   !- Feature Value 3
  baseline_system_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  PVAV_PFP_Boxes;                         !- Feature Value 4

OS:AirLoopHVAC:ReturnPlenum,
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {35e599c1-e765-44d3-ac5d-05a6d64e0540}, !- ThermalZone
  {40e4069e-7176-40f1-8f71-46305f114e63}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {c6e1b519-b7e2-45fc-b8e5-99aa91e8e289}, !- Inlet Node 1
  {29bb7a96-adba-4772-b8a4-320a0f2b56fc}, !- Inlet Node 2
  {c04812fb-5f5c-45cc-adf8-c04323b1697e}, !- Inlet Node 3
  {826aa340-e120-48f5-8778-5b53a223590f}, !- Inlet Node 4
  {2e456f5e-626c-4419-983a-53e18c5536d8}; !- Inlet Node 5

OS:Node,
  {7a41d46d-09e1-4d78-b003-246bb9e812ec}, !- Handle
  Node 83,                                !- Name
  {40e4069e-7176-40f1-8f71-46305f114e63}, !- Inlet Port
  {70a7327d-8742-475c-8bd6-a9f44b8c15b4}; !- Outlet Port

OS:Connection,
  {c6e1b519-b7e2-45fc-b8e5-99aa91e8e289}, !- Handle
  {80be57fd-0e1b-4e21-9fab-8ed44557f29c}, !- Source Object
  3,                                      !- Outlet Port
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40e4069e-7176-40f1-8f71-46305f114e63}, !- Handle
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Source Object
  3,                                      !- Outlet Port
  {7a41d46d-09e1-4d78-b003-246bb9e812ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a7327d-8742-475c-8bd6-a9f44b8c15b4}, !- Handle
  {7a41d46d-09e1-4d78-b003-246bb9e812ec}, !- Source Object
  3,                                      !- Outlet Port
  {87afbc4a-16d4-49f4-bfea-0dad58ca9023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29bb7a96-adba-4772-b8a4-320a0f2b56fc}, !- Handle
  {1b112def-78dc-431e-a446-e107b878bb2c}, !- Source Object
  3,                                      !- Outlet Port
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c04812fb-5f5c-45cc-adf8-c04323b1697e}, !- Handle
  {06635f17-bbac-42df-a6df-e39b7177bd7c}, !- Source Object
  3,                                      !- Outlet Port
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {826aa340-e120-48f5-8778-5b53a223590f}, !- Handle
  {82e4d7cf-cbd6-444e-be62-94b07cc0c73e}, !- Source Object
  3,                                      !- Outlet Port
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e456f5e-626c-4419-983a-53e18c5536d8}, !- Handle
  {518984bc-0029-4d64-9eb9-e3799e7ac806}, !- Source Object
  3,                                      !- Outlet Port
  {07d350f2-5e5f-490d-ae5c-9bbd402ea589}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {cedd1209-9328-4ead-8f09-c30127383599}, !- ThermalZone
  {46b426df-a9da-4228-a501-598691654300}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {c495e313-29ac-4069-9089-e68ae10dba98}, !- Inlet Node 1
  {900f0847-4eda-4f86-bce6-f8e8b947d0b9}, !- Inlet Node 2
  {ce0accd9-f899-4d6f-8fd8-40fecdc347f4}, !- Inlet Node 3
  {aac95977-e4b1-415f-86ff-a0c12f4472e2}, !- Inlet Node 4
  {f1184d56-2a80-41d0-9bed-38233362ab14}; !- Inlet Node 5

OS:Node,
  {ede56d9e-440d-4bfe-a9d7-92aa26ec0b75}, !- Handle
  Node 84,                                !- Name
  {46b426df-a9da-4228-a501-598691654300}, !- Inlet Port
  {f398d8ff-f24d-411c-b516-a4b8670617d2}; !- Outlet Port

OS:Connection,
  {c495e313-29ac-4069-9089-e68ae10dba98}, !- Handle
  {848ae6d2-7b99-4241-8be6-84752bcdc603}, !- Source Object
  3,                                      !- Outlet Port
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46b426df-a9da-4228-a501-598691654300}, !- Handle
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Source Object
  3,                                      !- Outlet Port
  {ede56d9e-440d-4bfe-a9d7-92aa26ec0b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f398d8ff-f24d-411c-b516-a4b8670617d2}, !- Handle
  {ede56d9e-440d-4bfe-a9d7-92aa26ec0b75}, !- Source Object
  3,                                      !- Outlet Port
  {dd94a546-e04a-48be-99c9-8c23c571343a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {900f0847-4eda-4f86-bce6-f8e8b947d0b9}, !- Handle
  {16f17f1a-e2b5-469c-964c-c91328f73b0a}, !- Source Object
  3,                                      !- Outlet Port
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ce0accd9-f899-4d6f-8fd8-40fecdc347f4}, !- Handle
  {6f0d49c1-c43b-4b36-85d7-8baf2c84643d}, !- Source Object
  3,                                      !- Outlet Port
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {aac95977-e4b1-415f-86ff-a0c12f4472e2}, !- Handle
  {7ced5a5e-b8da-43ab-83f8-075e057bd69c}, !- Source Object
  3,                                      !- Outlet Port
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1184d56-2a80-41d0-9bed-38233362ab14}, !- Handle
  {0975b975-3491-4465-8188-af8ca33ffd6a}, !- Source Object
  3,                                      !- Outlet Port
  {8977d401-4a0a-4d20-82ca-bb76674b9ce4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {1df74a86-58ee-4065-b791-0ef895a4c372}, !- ThermalZone
  {55584d05-56d6-4e01-8ee8-3728080d7d2f}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {14c309dd-f9d3-4a9e-b09a-07f1c479bce8}, !- Inlet Node 1
  {de373ad7-2c72-4c2a-920f-b7639b3bcdeb}, !- Inlet Node 2
  {db674569-e2e8-496d-bc8c-06fd5947eae9}, !- Inlet Node 3
  {dca647d8-a2bb-45dc-b076-e87749426d0b}, !- Inlet Node 4
  {d2211449-6e0c-4659-bfaa-b6aa5fb3dea4}; !- Inlet Node 5

OS:Node,
  {cbe18d0a-0b26-45b6-b951-bee0682e6221}, !- Handle
  Node 85,                                !- Name
  {55584d05-56d6-4e01-8ee8-3728080d7d2f}, !- Inlet Port
  {f911b400-dde4-4d63-9d46-80a5b203fca5}; !- Outlet Port

OS:Connection,
  {14c309dd-f9d3-4a9e-b09a-07f1c479bce8}, !- Handle
  {a2495037-6256-43ed-9cb5-b10a1923dde5}, !- Source Object
  3,                                      !- Outlet Port
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55584d05-56d6-4e01-8ee8-3728080d7d2f}, !- Handle
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Source Object
  3,                                      !- Outlet Port
  {cbe18d0a-0b26-45b6-b951-bee0682e6221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f911b400-dde4-4d63-9d46-80a5b203fca5}, !- Handle
  {cbe18d0a-0b26-45b6-b951-bee0682e6221}, !- Source Object
  3,                                      !- Outlet Port
  {7163e6d6-ee78-401e-a223-a37c51a76a03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de373ad7-2c72-4c2a-920f-b7639b3bcdeb}, !- Handle
  {4272479d-7364-4f78-bab9-d7f59c7e6df2}, !- Source Object
  3,                                      !- Outlet Port
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {db674569-e2e8-496d-bc8c-06fd5947eae9}, !- Handle
  {f4d36830-e2d7-4cbc-84ab-f202c9cb3cec}, !- Source Object
  3,                                      !- Outlet Port
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dca647d8-a2bb-45dc-b076-e87749426d0b}, !- Handle
  {b23c4488-4fd6-4ec9-a835-cdef2606826d}, !- Source Object
  3,                                      !- Outlet Port
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2211449-6e0c-4659-bfaa-b6aa5fb3dea4}, !- Handle
  {54d68679-8b36-437a-89be-dfacdc4850f7}, !- Source Object
  3,                                      !- Outlet Port
  {17007acc-9d7a-4853-94e3-82291401d3b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Day,
  {f9202398-186a-49e0-bdbd-0684ea6d799f}, !- Handle
  Office WholeBuilding - Md Office People Summer Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.95;                                   !- Value Until Time 1

OS:Schedule:Day,
  {33e1775f-d0b2-49bf-a23c-a06bfde2154d}, !- Handle
  Office WholeBuilding - Md Office People Winter Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f533a29c-adc8-4260-ade5-1eeda8f93afb}, !- Handle
  Office WholeBuilding - Md Office Lights Summer Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.886963474285714;                      !- Value Until Time 1

OS:Schedule:Day,
  {2af3bb31-befc-4069-ac94-372238dca348}, !- Handle
  Office WholeBuilding - Md Office Lights Winter Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0e1bdce-af5a-47cb-8f1e-29085e435292}, !- Handle
  2 Elevator Lift Motors Summer Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {84d845e5-fb23-4f53-9323-6d31c9b6dacb}, !- Handle
  2 Elevator Lift Motors Winter Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4011892f-03c6-4299-8922-642d570e8d75}, !- Handle
  2 Elevator Lights Summer Design Day 1,  !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8c7d19f6-ec25-4fa2-8cb0-28b2580e08f9}, !- Handle
  2 Elevator Lights Winter Design Day 1,  !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e5a160e-07ba-4e14-a5d4-06ff50dcb30c}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Summer Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.857778291;                            !- Value Until Time 1

OS:Schedule:Day,
  {0f0d4931-75ab-488f-b2b8-557fc7f6be94}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Winter Design Day 1, !- Name
  {ed663a49-251d-4373-901f-183867854d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf267b2e-bdfe-4e69-afe5-506b82ee0213}, !- Handle
  Perimeter_bot_ZN_1 Infiltration Summer Design Day 1, !- Name
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9e8e44b-728f-41dc-ad17-2eb269d5534a}, !- Handle
  Perimeter_bot_ZN_1 Infiltration Winter Design Day 1, !- Name
  {a947e486-777c-4f1a-8699-6f42b1af065e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49a36e66-76d8-4970-a34e-e144b21aa667}, !- Handle
  TopFloor_Plenum Infiltration Summer Design Day 1, !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53c10049-c5a4-4096-80a7-adfbeced113a}, !- Handle
  TopFloor_Plenum Infiltration Winter Design Day 1, !- Name
  {90ee51bf-806a-4fbe-a4c7-3e0430d8616e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {87918cdc-6dab-42aa-b2c3-cb65216197b1}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.8888888888889,                       !- Minimum Setpoint Temperature {C}
  15.6666666666667,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c7bca931-a819-4be5-a14e-722718987228}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {9f5dd724-8de1-4433-9a1b-aa51db840d1c}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.8888888888889,                       !- Minimum Setpoint Temperature {C}
  15.6666666666667,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a53d043e-e1c1-484e-a1d8-1b96cd411625}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {5a53856a-0c64-4fb4-b74b-4d848ab89687}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.8888888888889,                       !- Minimum Setpoint Temperature {C}
  15.6666666666667,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {4285c10c-7a83-4bca-9b2d-37e39dfc109c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {470c3f40-974a-4a55-bf30-c6ed6f5b27d6}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Return Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  452.447365378667,                       !- Pressure Rise {Pa}
  6.86682858673549,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7fa4e435-6efd-4d88-b4e8-2a914eb7724c}, !- Air Inlet Node Name
  {27c1a2b8-3f01-4c69-a49b-c3a84f1b8b18}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {f9ca7cb0-5929-4723-af2b-f4596e64ae78}, !- Handle
  Node 82,                                !- Name
  {27c1a2b8-3f01-4c69-a49b-c3a84f1b8b18}, !- Inlet Port
  {52bcd642-d77b-4eaf-a0fe-22235f916be5}; !- Outlet Port

OS:Connection,
  {7fa4e435-6efd-4d88-b4e8-2a914eb7724c}, !- Handle
  {abf3120d-327e-4f97-8178-e96a64bb9cc5}, !- Source Object
  3,                                      !- Outlet Port
  {470c3f40-974a-4a55-bf30-c6ed6f5b27d6}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {27c1a2b8-3f01-4c69-a49b-c3a84f1b8b18}, !- Handle
  {470c3f40-974a-4a55-bf30-c6ed6f5b27d6}, !- Source Object
  17,                                     !- Outlet Port
  {f9ca7cb0-5929-4723-af2b-f4596e64ae78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52bcd642-d77b-4eaf-a0fe-22235f916be5}, !- Handle
  {f9ca7cb0-5929-4723-af2b-f4596e64ae78}, !- Source Object
  3,                                      !- Outlet Port
  {70677d5d-2351-4e02-bfbe-3e527ffba279}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {c259b5d3-dacb-4c78-935b-bf6f7df8d876}, !- Handle
  Building Story 1 PVAV_PFP_Boxes (Sys6) Relief Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  678.671048068,                          !- Pressure Rise {Pa}
  6.86682858673549,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c54ef356-a4f7-4556-b979-fc721315962c}, !- Air Inlet Node Name
  {38a2bb33-635c-47d1-bb16-9a8756d5456b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {008f9523-9285-4e5e-a997-184be78d1e5b}, !- Handle
  Node 86,                                !- Name
  {b55c1eca-f9ad-407f-a506-97c706291462}, !- Inlet Port
  {c54ef356-a4f7-4556-b979-fc721315962c}; !- Outlet Port

OS:Connection,
  {b55c1eca-f9ad-407f-a506-97c706291462}, !- Handle
  {70677d5d-2351-4e02-bfbe-3e527ffba279}, !- Source Object
  7,                                      !- Outlet Port
  {008f9523-9285-4e5e-a997-184be78d1e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54ef356-a4f7-4556-b979-fc721315962c}, !- Handle
  {008f9523-9285-4e5e-a997-184be78d1e5b}, !- Source Object
  3,                                      !- Outlet Port
  {c259b5d3-dacb-4c78-935b-bf6f7df8d876}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {38a2bb33-635c-47d1-bb16-9a8756d5456b}, !- Handle
  {c259b5d3-dacb-4c78-935b-bf6f7df8d876}, !- Source Object
  17,                                     !- Outlet Port
  {15a3f95a-4350-462a-bc1d-a5afc7f23253}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {350dcc26-48ee-4b0d-8be8-dbaff740e900}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Return Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  451.520613516517,                       !- Pressure Rise {Pa}
  5.11115442846386,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2a6d423b-2e62-4f5f-b781-14014f6ff2e0}, !- Air Inlet Node Name
  {66bf7fb7-ee4c-40c5-965f-e0c18a06244d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {aade934c-e72c-43fd-8841-b301db6ad7b3}, !- Handle
  Node 87,                                !- Name
  {66bf7fb7-ee4c-40c5-965f-e0c18a06244d}, !- Inlet Port
  {99646f2b-1f98-46ae-9ab1-49276ed3e066}; !- Outlet Port

OS:Connection,
  {2a6d423b-2e62-4f5f-b781-14014f6ff2e0}, !- Handle
  {a8e7bbb5-33b7-48a9-a6ca-9ffbc9ae36d4}, !- Source Object
  3,                                      !- Outlet Port
  {350dcc26-48ee-4b0d-8be8-dbaff740e900}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {66bf7fb7-ee4c-40c5-965f-e0c18a06244d}, !- Handle
  {350dcc26-48ee-4b0d-8be8-dbaff740e900}, !- Source Object
  17,                                     !- Outlet Port
  {aade934c-e72c-43fd-8841-b301db6ad7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99646f2b-1f98-46ae-9ab1-49276ed3e066}, !- Handle
  {aade934c-e72c-43fd-8841-b301db6ad7b3}, !- Source Object
  3,                                      !- Outlet Port
  {da1159f2-3c6f-40b9-8c95-3152d2aaff02}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {44e8ec4f-98ee-4de1-9dab-309abc877507}, !- Handle
  Building Story 2 PVAV_PFP_Boxes (Sys6) Relief Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  677.280920274775,                       !- Pressure Rise {Pa}
  5.11115442846386,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e2299eaa-dda1-4b8b-ad69-62a0ada8e703}, !- Air Inlet Node Name
  {a8dc0b18-8215-4b91-93b0-fffa1946561e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {7b2d248e-9180-4601-bb69-a7aa052c1c09}, !- Handle
  Node 88,                                !- Name
  {c3b95669-942e-4172-b84d-694210df0575}, !- Inlet Port
  {e2299eaa-dda1-4b8b-ad69-62a0ada8e703}; !- Outlet Port

OS:Connection,
  {c3b95669-942e-4172-b84d-694210df0575}, !- Handle
  {da1159f2-3c6f-40b9-8c95-3152d2aaff02}, !- Source Object
  7,                                      !- Outlet Port
  {7b2d248e-9180-4601-bb69-a7aa052c1c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2299eaa-dda1-4b8b-ad69-62a0ada8e703}, !- Handle
  {7b2d248e-9180-4601-bb69-a7aa052c1c09}, !- Source Object
  3,                                      !- Outlet Port
  {44e8ec4f-98ee-4de1-9dab-309abc877507}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a8dc0b18-8215-4b91-93b0-fffa1946561e}, !- Handle
  {44e8ec4f-98ee-4de1-9dab-309abc877507}, !- Source Object
  17,                                     !- Outlet Port
  {d6ec46f1-7d5d-4ed0-9359-3c95684deaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {06431f5b-e2e5-4048-9603-2123ec8147ca}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Return Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  452.5505982023,                         !- Pressure Rise {Pa}
  5.75143626682155,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c57ef2ea-1c55-4f51-b5c2-c031949040c5}, !- Air Inlet Node Name
  {739b5d77-b335-47e1-8acc-3547a121f3f2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {4cc4111c-dd77-47fd-8b0a-60373d0f05eb}, !- Handle
  Node 89,                                !- Name
  {739b5d77-b335-47e1-8acc-3547a121f3f2}, !- Inlet Port
  {5945ec53-b230-4a84-b32e-16b25fccbba9}; !- Outlet Port

OS:Connection,
  {c57ef2ea-1c55-4f51-b5c2-c031949040c5}, !- Handle
  {fe0510b0-57da-4ab3-b52b-3cbd9761fb70}, !- Source Object
  3,                                      !- Outlet Port
  {06431f5b-e2e5-4048-9603-2123ec8147ca}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {739b5d77-b335-47e1-8acc-3547a121f3f2}, !- Handle
  {06431f5b-e2e5-4048-9603-2123ec8147ca}, !- Source Object
  17,                                     !- Outlet Port
  {4cc4111c-dd77-47fd-8b0a-60373d0f05eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5945ec53-b230-4a84-b32e-16b25fccbba9}, !- Handle
  {4cc4111c-dd77-47fd-8b0a-60373d0f05eb}, !- Source Object
  3,                                      !- Outlet Port
  {b8115d98-1364-494a-b8f4-8535d9662ff5}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a10b175a-7327-458e-aac2-6b9289e394dd}, !- Handle
  Building Story 3 PVAV_PFP_Boxes (Sys6) Relief Fan, !- Name
  {deac794f-4da7-437a-b79e-71d834d053f2}, !- Availability Schedule Name
  0.626888888888889,                      !- Fan Total Efficiency
  678.82589730345,                        !- Pressure Rise {Pa}
  5.75143626682155,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2e2e293a-93fb-450e-bbe2-601066dc6942}, !- Air Inlet Node Name
  {dd632341-e4b0-45c9-b4ff-2442174a25c5}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {7e7fae6b-de9a-4d02-b753-c656f450f66f}, !- Handle
  Node 90,                                !- Name
  {935802bb-a88c-4efd-a9ce-fc34dbf5d6ab}, !- Inlet Port
  {2e2e293a-93fb-450e-bbe2-601066dc6942}; !- Outlet Port

OS:Connection,
  {935802bb-a88c-4efd-a9ce-fc34dbf5d6ab}, !- Handle
  {b8115d98-1364-494a-b8f4-8535d9662ff5}, !- Source Object
  7,                                      !- Outlet Port
  {7e7fae6b-de9a-4d02-b753-c656f450f66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2e293a-93fb-450e-bbe2-601066dc6942}, !- Handle
  {7e7fae6b-de9a-4d02-b753-c656f450f66f}, !- Source Object
  3,                                      !- Outlet Port
  {a10b175a-7327-458e-aac2-6b9289e394dd}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {dd632341-e4b0-45c9-b4ff-2442174a25c5}, !- Handle
  {a10b175a-7327-458e-aac2-6b9289e394dd}, !- Source Object
  17,                                     !- Outlet Port
  {1f3ee6bb-d8d7-49c4-b961-91272cf33ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {dc3a1e63-d5e8-4d0d-b925-52cd235449b9}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:JSON,
  {e2634035-79c0-4cac-8a73-8e63690cd037}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Schedules,
  {e0fbafd6-66e4-46f7-a784-6d56d6ce19ce}, !- Handle
  Hourly;                                 !- Key Field

OS:OutputControl:Table:Style,
  {4f3f039d-a92f-4235-9b0f-8374a860980e}, !- Handle
  HTML,                                   !- Column Separator
  None;                                   !- Unit Conversion

OS:Output:Table:SummaryReports,
  {6570e2e1-8528-434e-bc2e-9e6894f432e5}, !- Handle
  AllSummaryAndMonthly;                   !- Report Name 1

OS:Output:Variable,
  {d2101c27-8111-42f2-8d34-f114b1f1f229}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  hourly;                                 !- Reporting Frequency

